Clear
Set DefaultBaseFrequency=60
new circuit.IEEE8500Nodeckt
~ Angle=45
~ basekv=2.4 pu=1 phases=2 bus1=1821.1.2 enabled=n ! VOLTAGE SOURCE DEFINITION
!LINECODES
New Linecode.mtx101         nphases=3 r1=0.3489   x1=0.426198 r0=0.588811 x0=1.29612   c1=10.4308823411236  c0=4.48501282215346  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx102            nphases=3 r1=2.15622  x1=0.539412 r0=2.5511   x0=1.78041   c1=8.05740467479414  c0=4.52209592389387  units=km baseFreq=60 normamps=1    emergamps=1    faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx103            nphases=3 r1=0.426882 x1=0.485726 r0=0.835309 x0=1.59581   c1=10.8078408238367  c0=4.46129873563277  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx104             nphases=3 r1=0.849849 x1=0.500701 r0=1.14196  x0=1.46128   c1=10.1254640053302  c0=4.3998118759516   units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx105          nphases=3 r1=0.426882 x1=0.550597 r0=0.52133  x0=1.17433   c1=9.26061604456887  c0=5.16343729290651  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx106            nphases=3 r1=0.12241  x1=0.365863 r0=0.530837 x0=1.47594   c1=12.1623554928442  c0=4.67621096045452  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx107            nphases=3 r1=0.426882 x1=0.485105 r0=0.840902 x0=1.58941   c1=10.8256396516392  c0=4.49689639123765  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx108             nphases=3 r1=0.849849 x1=0.500017 r0=1.14568  x0=1.45165   c1=10.1411142414009  c0=4.43755812328823  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx109                nphases=3 r1=0.269675 x1=0.336162 r0=0.447512 x0=2.21009   c1=16.3589265064674  c0=5.53856549377411  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx110                nphases=3 r1=0.074565 x1=0.231088 r0=0.252401 x0=2.10502   c1=19.8652160060773  c0=5.89048359877414  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx111             nphases=3 r1=0.543513 x1=0.444902 r0=0.874456 x0=1.48197   c1=9.84360060111448  c0=4.08861091055925  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx112            nphases=3 r1=0.12241  x1=0.365242 r0=0.53643  x0=1.4696    c1=12.1849289689394  c0=4.71544265392667  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx113             nphases=3 r1=0.543513 x1=0.513315 r0=0.877687 x0=1.33819   c1=8.48184438219638  c0=4.77279148508746  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx114         nphases=3 r1=0.381335 x1=0.426198 r0=0.567125 x0=1.26275   c1=10.4174072226085  c0=4.50087526481495  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx115          nphases=3 r1=0.145401 x1=0.38407  r0=0.305528 x0=1.13518   c1=11.4926580181373  c0=5.01855324304519  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx116           nphases=3 r1=0.074627 x1=0.341816 r0=0.289683 x0=1.29655   c1=13.0304661299389  c0=4.61013513324754  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx117              nphases=3 r1=0.863706 x1=0.530775 r0=1.23299  x0=1.70771   c1=8.19273942806995  c0=4.66188701557625  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx118         nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx119            nphases=3 r1=0.426882 x1=0.550597 r0=0.818159 x0=1.4898    c1=9.26061604456887  c0=4.99168258348651  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx120             nphases=3 r1=0.849849 x1=0.56551  r0=1.13071  x0=1.36515   c1=8.75511341948516  c0=4.90417389060981  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx121           nphases=3 r1=0.535622 x1=0.495233 r0=0.638583 x0=1.27275   c1=10.5864828238198  c0=4.60880884205511  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx122             nphases=3 r1=0.543513 x1=0.488211 r0=0.901672 x0=1.33638   c1=8.93493197935516  c0=4.77345463068367  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx123         nphases=3 r1=0.3489   x1=0.423216 r0=0.610808 x0=1.38665   c1=10.506693145683   c0=4.22047078091088  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx124             nphases=3 r1=0.543513 x1=0.465283 r0=0.903784 x0=1.37777   c1=9.39446535170916  c0=4.55228231143363  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx125          nphases=3 r1=0.12241  x1=0.365863 r0=0.247865 x0=1.18471   c1=12.1623554928442  c0=4.79374688592789  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx126             nphases=3 r1=0.543513 x1=0.447884 r0=0.896887 x0=1.42735   c1=9.77585364700503  c0=4.32150764395039  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx127         nphases=3 r1=0.3489   x1=0.466588 r0=0.630816 x0=1.23087   c1=9.47770338694622  c0=4.96398962338852  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx128             nphases=3 r1=0.543513 x1=0.460995 r0=0.866192 x0=1.46799   c1=9.48510409179999  c0=4.1650848607149   units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx129          nphases=3 r1=0.074627 x1=0.360582 r0=0.234692 x0=1.11157   c1=12.3136587920769  c0=5.16887508679549  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx130             nphases=3 r1=0.543513 x1=0.448506 r0=0.892165 x0=1.4363    c1=9.76152970212676  c0=4.28789942513415  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx131        nphases=3 r1=0.213814 x1=0.389786 r0=0.513128 x0=1.28972   c1=11.2154366330951  c0=4.99300887467894  units=km baseFreq=60 normamps=566  emergamps=566  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx132        nphases=3 r1=0.119925 x1=0.367914 r0=0.419177 x0=1.26778   c1=11.9119782415368  c0=5.1263541911661   units=km baseFreq=60 normamps=818  emergamps=818  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx133         nphases=3 r1=0.074565 x1=0.344769 r0=0.234048 x0=1.149656  c1=12.8970200153211  c0=4.95135006832464  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx134             nphases=3 r1=0.543513 x1=0.460995 r0=0.866192 x0=1.46799   c1=9.48510409179999  c0=4.1650848607149   units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx135            nphases=3 r1=0.535622 x1=0.560725 r0=0.914472 x0=1.49956   c1=9.08509466816236  c0=4.97505089193341  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx136          nphases=3 r1=0.3489   x1=0.491629 r0=0.502689 x0=1.15743   c1=8.97021132507386  c0=5.02136498037315  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx137          nphases=3 r1=0.146022 x1=0.385934 r0=0.441733 x0=1.33763   c1=11.4834535572618  c0=4.67671495110765  units=km baseFreq=60 normamps=540  emergamps=540  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx138          nphases=3 r1=0.269675 x1=0.450494 r0=0.39513  x0=1.26927   c1=11.3149880499991  c0=4.65626354092034  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx139          nphases=3 r1=0.535622 x1=0.560725 r0=0.816482 x0=1.36037   c1=9.08509466816236  c0=5.00587389924554  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx140          nphases=3 r1=0.426882 x1=0.485726 r0=0.552337 x0=1.30457   c1=10.8078408238367  c0=4.56809170244743  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx141           nphases=3 r1=0.344923 x1=0.440117 r0=0.706002 x0=1.36913   c1=10.0837654102402  c0=4.71329406219493  units=km baseFreq=60 normamps=405  emergamps=405  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx142           nphases=3 r1=0.535622 x1=0.495854 r0=0.775347 x0=1.36472   c1=10.5693206157897  c0=4.50249334006972  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx143             nphases=3 r1=1.37391  x1=0.548298 r0=1.74208  x0=1.72847   c1=7.92209644734218  c0=4.54665883677772  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx144           nphases=3 r1=0.535622 x1=0.495233 r0=0.778205 x0=1.35316   c1=10.5864828238198  c0=4.54286564396736  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx145            nphases=3 r1=1.3513   x1=0.49747  r0=1.44655  x0=1.26915   c1=9.71142242087667  c0=4.40888370770784  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx146         nphases=3 r1=0.426882 x1=0.485726 r0=0.49921  x0=1.26803   c1=10.8078408238367  c0=4.62164734079785  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx147          nphases=3 r1=0.535622 x1=0.560725 r0=0.766524 x0=1.27456   c1=9.08509466816236  c0=5.02828822039764  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx148          nphases=3 r1=0.269675 x1=0.465593 r0=0.49778  x0=1.29997   c1=10.8696459934041  c0=4.85770064722698  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx149             nphases=3 r1=1.35136  x1=0.562279 r0=1.6672   x0=1.39908   c1=8.4430901535535   c0=4.79472834141029  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx150            nphases=3 r1=1.3513   x1=0.496786 r0=1.44686  x0=1.25536   c1=9.72577289157878  c0=4.45105976762719  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx151             nphases=3 r1=1.37391  x1=0.482805 r0=1.76003  x0=1.84833   c1=9.0400803450912   c0=4.12736513920212  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx152            nphases=3 r1=0.426882 x1=0.485726 r0=0.775658 x0=1.47364   c1=10.8078408238367  c0=4.478434417839    units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx153         nphases=3 r1=0.269675 x1=0.450494 r0=0.342003 x0=1.23274   c1=11.3149880499991  c0=4.71199429682635  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx154            nphases=3 r1=0.381335 x1=0.426198 r0=0.796349 x0=1.71163   c1=10.4174072226085  c0=4.4370010809874   units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx155             nphases=3 r1=0.074565 x1=0.34542  r0=0.469819 x0=1.45494   c1=12.8882346624624  c0=4.81796496310171  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx156             nphases=3 r1=1.37391  x1=0.54662  r0=1.76575  x0=1.71722   c1=7.94713682505531  c0=4.78252646243991  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx157             nphases=3 r1=1.35136  x1=0.483675 r0=1.68615  x0=1.51198   c1=10.030342401009   c0=4.24108134604128  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx158          nphases=3 r1=0.145401 x1=0.433779 r0=0.268557 x0=1.10157   c1=10.116392173574   c0=5.35596172240001  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx159            nphases=3 r1=0.12241  x1=0.365863 r0=0.471186 x0=1.35384   c1=12.1623554928442  c0=4.69517692450631  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx160            nphases=3 r1=0.426882 x1=0.485105 r0=0.78038  x0=1.46476   c1=10.8256396516392  c0=4.51517268386937  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx161           nphases=3 r1=0.273403 x1=0.431169 r0=0.634482 x0=1.36031   c1=10.3039562740078  c0=4.7610935967702   units=km baseFreq=60 normamps=469  emergamps=469  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx162             nphases=3 r1=1.37391  x1=0.495916 r0=1.73126  x0=1.83988   c1=8.79087023003314  c0=3.99614188862285  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx163             nphases=3 r1=0.074565 x1=0.344799 r0=0.4751   x0=1.44848   c1=12.9136198758856  c0=4.86146731421349  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx164            nphases=3 r1=0.535622 x1=0.560725 r0=0.63007  x0=1.18446   c1=9.08509466816236  c0=5.10839620842057  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx165         nphases=3 r1=0.174481 x1=0.409111 r0=0.4303   x0=1.34558   c1=10.8079999787798  c0=4.4223853520468   units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx166            nphases=3 r1=0.3489   x1=0.491629 r0=0.748193 x0=1.55778   c1=8.97021132507386  c0=4.92146872775913  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx167         nphases=3 r1=0.276821 x1=0.417499 r0=0.555071 x0=1.31495   c1=10.6652645206502  c0=4.51700296571493  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx168            nphases=3 r1=0.12241  x1=0.365242 r0=0.475908 x0=1.3449    c1=12.1849289689394  c0=4.73554922840395  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx169          nphases=3 r1=0.074565 x1=0.410229 r0=0.19772  x0=1.07802   c1=10.7471762646949  c0=5.52768990599616  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx170         nphases=3 r1=1.37391  x1=0.483427 r0=1.70293  x0=1.4839    c1=9.02756015623464  c0=4.17036349966078  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx171         nphases=3 r1=0.174481 x1=0.395876 r0=0.452793 x0=1.29345   c1=11.1870805274009  c0=4.60830485140198  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx172             nphases=3 r1=0.535622 x1=0.560725 r0=0.851403 x0=1.39746   c1=9.08411321267996  c0=4.99499831146759  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx173         nphases=3 r1=0.863706 x1=0.465904 r0=1.19272  x0=1.46644   c1=9.38077802660325  c0=4.24405223831233  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx174         nphases=3 r1=0.276821 x1=0.43061  r0=0.532577 x0=1.36708   c1=10.3202696556747  c0=4.33848417121352  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx175            nphases=3 r1=0.426882 x1=0.550597 r0=0.76118  x0=1.37553   c1=9.26061604456887  c0=5.00998540194208  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx176             nphases=3 r1=0.074565 x1=0.410229 r0=0.473423 x0=1.34925   c1=10.7471762646949  c0=5.43540656482671  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx177              nphases=3 r1=0.863706 x1=0.465904 r0=1.27953  x0=1.71113   c1=9.38077802660325  c0=4.21092148432537  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx178            nphases=3 r1=0.12241  x1=0.430735 r0=0.456708 x0=1.25567   c1=10.2376947660339  c0=5.28277697440159  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx179         nphases=3 r1=0.12241  x1=0.365863 r0=0.194738 x0=1.14817   c1=12.1623554928442  c0=4.85274031816728  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx180            nphases=3 r1=0.543513 x1=0.463605 r0=0.899062 x0=1.39119   c1=9.42873671612161  c0=4.46591422898243  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx181         nphases=3 r1=0.276759 x1=0.48293  r0=0.399914 x0=1.15065   c1=9.14392894545866  c0=5.070464280317    units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx182              nphases=3 r1=0.863706 x1=0.465283 r0=1.28493  x0=1.7074    c1=9.39414704182297  c0=4.24322993777302  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx183         nphases=3 r1=0.174481 x1=0.46143  r0=0.297637 x0=1.12916   c1=9.52468062098218  c0=5.1853476234055   units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx184            nphases=3 r1=0.543513 x1=0.463605 r0=0.899062 x0=1.39119   c1=9.42873671612161  c0=4.46591422898243  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx185         nphases=3 r1=0.174481 x1=0.436327 r0=0.352877 x0=1.13239   c1=10.0992564913678  c0=5.1764614724162   units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx186           nphases=3 r1=0.145401 x1=0.368349 r0=0.248362 x0=1.14587   c1=12.0135190952294  c0=4.860326703788    units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx187         nphases=3 r1=0.174481 x1=0.409111 r0=0.396311 x0=1.32197   c1=10.8079999787798  c0=4.42946774701439  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx188         nphases=3 r1=0.543576 x1=0.460498 r0=0.916088 x0=1.29693   c1=9.61566419678304  c0=5.08974855425496  units=km baseFreq=60 normamps=321  emergamps=321  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx189         nphases=3 r1=0.276821 x1=0.417499 r0=0.51667  x0=1.287288  c1=10.6652671732326  c0=4.52787324832811  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx190         nphases=3 r1=0.174481 x1=0.395876 r0=0.414392 x0=1.2658    c1=11.1870805274009  c0=4.61918043917993  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx191         nphases=3 r1=0.174481 x1=0.393017 r0=0.343308 x0=1.29699   c1=11.2755972015838  c0=4.36469168517599  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx192           nphases=3 r1=0.074627 x1=0.341816 r0=0.227422 x0=1.22236   c1=13.0304661299389  c0=4.63485720107448  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx193              nphases=3 r1=0.863706 x1=0.530775 r0=1.263    x0=1.59692   c1=8.19273942806995  c0=4.67785556153314  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx194         nphases=3 r1=0.276821 x1=0.43061  r0=0.498588 x0=1.34347   c1=10.3202696556747  c0=4.34540741123802  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx195            nphases=3 r1=0.426882 x1=0.485105 r0=0.744651 x0=1.41722   c1=10.8256396516392  c0=4.54387362527361  units=km baseFreq=60 normamps=345  emergamps=345  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx196            nphases=3 r1=1.35459  x1=0.52189  r0=1.78787  x0=1.63943   c1=8.33727864222124  c0=4.62692597974373  units=km baseFreq=60 normamps=175  emergamps=175  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx197         nphases=3 r1=0.276821 x1=0.457826 r0=0.519528 x0=1.1939    c1=9.67187241751833  c0=5.03075512201557  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx198               nphases=3 r1=1.35136  x1=0.510022 r0=1.73748  x0=1.74537   c1=9.43714540228163  c0=4.1543949537039   units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx199         nphases=3 r1=0.174481 x1=0.436327 r0=0.417313 x0=1.1724    c1=10.0992564913678  c0=5.14399386402545  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx200            nphases=3 r1=1.35459  x1=0.530775 r0=1.78203  x0=1.627     c1=8.19273942806995  c0=4.68231189993971  units=km baseFreq=60 normamps=175  emergamps=175  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx201         nphases=3 r1=0.174481 x1=0.409111 r0=0.340387 x0=1.28879   c1=10.8079999787798  c0=4.44546281879512  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx202         nphases=3 r1=0.276821 x1=0.414517 r0=0.503373 x0=1.35328   c1=10.7460091284455  c0=4.26614824957826  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx203             nphases=3 r1=1.35136  x1=0.492499 r0=1.69317  x0=1.47806   c1=9.82219426126862  c0=4.39222549033088  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx204         nphases=3 r1=0.174481 x1=0.393017 r0=0.401219 x0=1.33178   c1=11.2755972015838  c0=4.34723769308358  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx205         nphases=3 r1=0.174481 x1=0.395876 r0=0.351199 x0=1.22665   c1=11.1870805274009  c0=4.64323936141065  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx206           nphases=3 r1=0.535622 x1=0.495854 r0=0.827791 x0=1.45643   c1=10.5693206157897  c0=4.48156446505314  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx207         nphases=3 r1=0.863706 x1=0.482681 r0=1.20329  x0=1.4084    c1=9.04156579122673  c0=4.50710883341938  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx208            nphases=3 r1=1.35459  x1=0.4966   r0=1.78402  x0=1.69361   c1=8.77850919611967  c0=4.36288792915428  units=km baseFreq=60 normamps=175  emergamps=175  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx209          nphases=3 r1=0.426882 x1=0.500887 r0=0.72427  x0=1.40007   c1=10.4005367986407  c0=4.73340063667221  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx210         nphases=3 r1=0.276821 x1=0.414517 r0=0.538604 x0=1.37795   c1=10.7460091284455  c0=4.2583761831906   units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx211           nphases=3 r1=0.535622 x1=0.495233 r0=0.831457 x0=1.44686   c1=10.5864828238198  c0=4.52061047775835  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx212             nphases=3 r1=1.01016  x1=0.500017 r0=1.28127  x0=1.41033   c1=10.1280900618912  c0=4.45318183353508  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx213         nphases=3 r1=0.174481 x1=0.393017 r0=0.436389 x0=1.35645   c1=11.2755972015838  c0=4.33930647175283  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx214          nphases=3 r1=0.269675 x1=0.465593 r0=0.567188 x0=1.36478   c1=10.8696459934041  c0=4.82817740528343  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx215         nphases=3 r1=0.276821 x1=0.457826 r0=0.558613 x0=1.22217   c1=9.67187241751833  c0=5.01659033208039  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx216           nphases=3 r1=0.145401 x1=0.36897  r0=0.369902 x0=1.2666    c1=11.9911047740773  c0=4.74165016788914  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx217         nphases=3 r1=0.174481 x1=0.436327 r0=0.456273 x0=1.20068   c1=10.0992564913678  c0=5.12916592849406  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx218           nphases=3 r1=0.535622 x1=0.560725 r0=0.816482 x0=1.36037   c1=9.08509466816236  c0=5.00587389924554  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx219             nphases=3 r1=1.01016  x1=0.56551  r0=1.26785  x0=1.32731   c1=8.74389299599718  c0=4.91918750690815  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx220           nphases=3 r1=0.145401 x1=0.368287 r0=0.372388 x0=1.2556    c1=12.01235195898    c0=4.78682364590339  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx221                  nphases=3 r1=0.849849 x1=0.312239 r0=1.02769  x0=2.40856   c1=18.5753182439651  c0=4.47002573167897  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx222           nphases=3 r1=0.535622 x1=0.495233 r0=0.695128 x0=1.30009   c1=10.5864828238198  c0=4.57188489525779  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx223           nphases=3 r1=0.145401 x1=0.433779 r0=0.362197 x0=1.17489   c1=10.1154107180916  c0=5.32874622713129  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx224          nphases=3 r1=0.535622 x1=0.495854 r0=0.661077 x0=1.3147    c1=10.5693206157897  c0=4.52490766122183  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx225           nphases=3 r1=0.535622 x1=0.495916 r0=0.864576 x0=1.49626   c1=10.5684983152504  c0=4.47116634210447  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx226            nphases=3 r1=0.543513 x1=0.447822 r0=0.646475 x0=1.22541   c1=9.77702078325438  c0=4.44859286600926  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx227         nphases=3 r1=0.3489   x1=0.42682  r0=0.623794 x0=1.33439   c1=10.4135609781504  c0=4.43689497769201  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx228           nphases=3 r1=0.12241  x1=0.365863 r0=0.362135 x0=1.23473   c1=12.1623554928442  c0=4.76852082744782  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx229         nphases=3 r1=0.3489   x1=0.439309 r0=0.604718 x0=1.37578   c1=10.0995748012539  c0=4.29893416785519  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx230           nphases=3 r1=0.535622 x1=0.495171 r0=0.868863 x0=1.4875    c1=10.5851565326273  c0=4.50957573503731  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx231           nphases=3 r1=0.12241  x1=0.365242 r0=0.364993 x0=1.22317   c1=12.1849289689394  c0=4.81401261534826  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx232            nphases=3 r1=0.543513 x1=0.513315 r0=0.88707  x0=1.33172   c1=8.48232184702566  c0=4.80740768520994  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx233         nphases=3 r1=0.535622 x1=0.495854 r0=0.60795  x0=1.27816   c1=10.5693206157897  c0=4.57748184408985  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx234          nphases=3 r1=0.3489   x1=0.426198 r0=0.508406 x0=1.23106   c1=10.4308823411236  c0=4.54254733408118  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx235          nphases=3 r1=0.145401 x1=0.368349 r0=0.248051 x0=1.16091   c1=12.0135190952294  c0=4.83032599701518  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx236           nphases=3 r1=0.426882 x1=0.485726 r0=0.574458 x0=1.28189   c1=10.8078408238367  c0=4.58225649238261  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx237               nphases=3 r1=1.35136  x1=0.510022 r0=1.73748  x0=1.74537   c1=9.43714540228163  c0=4.1543949537039   units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx238         nphases=3 r1=0.276759 x1=0.417437 r0=0.378663 x0=1.21099   c1=10.6664051310757  c0=4.59644780814163  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx239            nphases=3 r1=0.863706 x1=0.465283 r0=1.02321  x0=1.27014   c1=9.39414704182297  c0=4.33437266851698  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx240           nphases=3 r1=0.535622 x1=0.560725 r0=0.851403 x0=1.39746   c1=9.08411321267996  c0=4.99499831146759  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx241         nphases=3 r1=0.849849 x1=0.56551  r0=1.16569  x0=1.40243   c1=8.75511341948516  c0=4.89396144842808  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx242         nphases=3 r1=0.174481 x1=0.395938 r0=0.276386 x0=1.18943   c1=11.1882476636502  c0=4.69072058609973  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx243           nphases=3 r1=0.12241  x1=0.430735 r0=0.353312 x0=1.14457   c1=10.2376947660339  c0=5.36238097177138  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx244          nphases=3 r1=0.074565 x1=0.344799 r0=0.177215 x0=1.13736   c1=12.9136198758856  c0=4.96961309804443  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx245           nphases=3 r1=0.426882 x1=0.485105 r0=0.5757   x0=1.26865   c1=10.8256396516392  c0=4.62610367920442  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx246            nphases=3 r1=0.543513 x1=0.447822 r0=0.90714  x0=1.42052   c1=9.77702078325438  c0=4.35628299901597  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx247              nphases=3 r1=0.849849 x1=0.56551  r0=1.18415  x0=1.39044   c1=8.75511341948516  c0=4.85833726699935  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx248         nphases=3 r1=0.535622 x1=0.560725 r0=0.851403 x0=1.39746   c1=9.08411321267996  c0=4.99499831146759  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx249            nphases=3 r1=0.269675 x1=0.450494 r0=0.688106 x0=1.70076   c1=11.3149880499991  c0=4.52854169908909  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx250            nphases=3 r1=0.543513 x1=0.448506 r0=0.902231 x0=1.42959   c1=9.76235200266607  c0=4.32052618846799  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx251            nphases=3 r1=0.543513 x1=0.463605 r0=0.959956 x0=1.51708   c1=9.42873671612161  c0=4.44479967319891  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx252              nphases=3 r1=1.35136  x1=0.512569 r0=1.77507  x0=1.70498   c1=9.38112286231329  c0=4.45222690387653  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx253            nphases=3 r1=0.269675 x1=0.449811 r0=0.693512 x0=1.69715   c1=11.3344314788801  c0=4.56445766458016  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx254           nphases=3 r1=0.426882 x1=0.550597 r0=0.570605 x0=1.19682   c1=9.26061604456887  c0=5.12123470716331  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx255            nphases=3 r1=0.543513 x1=0.463605 r0=0.959956 x0=1.51708   c1=9.42873671612161  c0=4.44479967319891  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx256              nphases=3 r1=1.35136  x1=0.512569 r0=1.77507  x0=1.70498   c1=9.38112286231329  c0=4.45222690387653  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx257              nphases=3 r1=0.849849 x1=0.500017 r0=1.20335  x0=1.47967   c1=10.1411142414009  c0=4.39156234473467  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx258               nphases=3 r1=0.849849 x1=0.497097 r0=1.22516  x0=1.64645   c1=10.2128135432638  c0=4.16296279480701  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx259           nphases=3 r1=0.543513 x1=0.513315 r0=0.644113 x0=1.16923   c1=8.48232184702566  c0=4.87366919318387  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx260            nphases=3 r1=0.269675 x1=0.515303 r0=0.671392 x0=1.58617   c1=9.63049213231444  c0=5.07905864724396  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx261           nphases=3 r1=0.145401 x1=0.36897  r0=0.437507 x0=1.32936   c1=11.9911047740773  c0=4.71857270114082  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx262               nphases=3 r1=0.849849 x1=0.497097 r0=1.24548  x0=1.7719    c1=10.2128135432638  c0=4.1494346246442   units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx263          nphases=3 r1=0.174481 x1=0.46143  r0=0.318204 x0=1.10766   c1=9.52468062098218  c0=5.20102438530005  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx264                  nphases=3 r1=0.849849 x1=0.307827 r0=1.02769  x0=2.41738   c1=18.9468389327893  c0=4.43904356942375  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx265           nphases=3 r1=0.543513 x1=0.447822 r0=0.645418 x0=1.24138   c1=9.77702078325438  c0=4.42304849764302  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx266           nphases=3 r1=0.145401 x1=0.368287 r0=0.441173 x0=1.31979   c1=12.01235195898    c0=4.76191589730951  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx267          nphases=3 r1=0.276759 x1=0.48293  r0=0.420482 x0=1.12922   c1=9.14392894545866  c0=5.08531874167224  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx268         nphases=3 r1=0.3489   x1=0.443597 r0=0.632307 x0=1.27157   c1=9.99689333713583  c0=4.72416964997288  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx269        nphases=3 r1=0.090223 x1=0.205053 r0=0.422222 x0=1.16513   c1=12.01235195898    c0=4.76191589730951  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx270                  nphases=3 r1=1.3513   x1=0.309008 r0=1.52913  x0=2.40533   c1=17.2272228243291  c0=4.38745084203813  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx271           nphases=3 r1=0.145401 x1=0.433779 r0=0.426198 x0=1.23336   c1=10.1154107180916  c0=5.30354669447508  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx272            nphases=3 r1=0.543513 x1=0.447822 r0=0.839348 x0=1.39945   c1=9.77702078325438  c0=4.3663362862546   units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx273           nphases=3 r1=0.145401 x1=0.36897  r0=0.303478 x0=1.18589   c1=11.9911047740773  c0=4.77165087466196  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx274           nphases=3 r1=0.12241  x1=0.365863 r0=0.414517 x0=1.32644   c1=12.1623554928442  c0=4.74512505081331  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx275           nphases=3 r1=0.535622 x1=0.560725 r0=0.926899 x0=1.49993   c1=9.08509466816236  c0=4.94008985610089  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx276           nphases=3 r1=0.145401 x1=0.368287 r0=0.304907 x0=1.17309   c1=12.01235195898    c0=4.8189464185841   units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx277           nphases=3 r1=0.12241  x1=0.365242 r0=0.418245 x0=1.31687   c1=12.1849289689394  c0=4.78894571181128  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx278           nphases=3 r1=0.145401 x1=0.385685 r0=0.376116 x0=1.20297   c1=11.4417284363479  c0=5.0772283653984   units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx279             nphases=3 r1=1.37391  x1=0.548298 r0=1.76519  x0=1.4875    c1=7.92209644734218  c0=4.57501494247193  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx280           nphases=3 r1=0.145401 x1=0.36897  r0=0.504118 x0=1.35005   c1=11.9915822389066  c0=4.70785626830596  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx281           nphases=3 r1=0.145401 x1=0.408676 r0=0.374873 x0=1.16246   c1=10.766964529286   c0=5.35577604163307  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx282        nphases=3 r1=0.339331 x1=0.48672  r0=0.676673 x0=1.42822   c1=10.6853710951275  c0=4.87252858275838  units=km baseFreq=60 normamps=1    emergamps=1    faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx283           nphases=3 r1=0.145401 x1=0.433779 r0=0.29919  x0=1.09945   c1=10.1154107180916  c0=5.36089552563586  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx284           nphases=3 r1=0.12241  x1=0.430735 r0=0.40327  x0=1.23038   c1=10.2376947660339  c0=5.33699575834822  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx285           nphases=3 r1=0.145401 x1=0.355176 r0=0.480196 x0=1.38348   c1=12.4820977735158  c0=4.62512222372203  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx286            nphases=3 r1=0.269675 x1=0.450494 r0=0.678102 x0=1.56057   c1=11.3149880499991  c0=4.54535907140914  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx287             nphases=3 r1=1.3513   x1=0.49747  r0=1.64346  x0=1.45805   c1=9.71142242087667  c0=4.31986304287177  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx288             nphases=3 r1=1.37391  x1=0.482805 r0=1.78793  x0=1.58711   c1=9.0400803450912   c0=4.15588039983942  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx289           nphases=3 r1=0.145401 x1=0.433779 r0=0.488957 x0=1.25219   c1=10.116392173574   c0=5.29182228033397  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx290             nphases=3 r1=1.37391  x1=0.483427 r0=1.78234  x0=1.59351   c1=9.02756015623464  c0=4.12553485735657  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx291        nphases=3 r1=0.179825 x1=0.350516 r0=0.470316 x0=1.56374   c1=12.01235195898    c0=4.8189464185841   units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx292            nphases=3 r1=0.269675 x1=0.44981  r0=0.683694 x0=1.55417   c1=11.3344314788801  c0=4.58244217314955  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx293             nphases=3 r1=1.3513   x1=0.496786 r0=1.64713  x0=1.44842   c1=9.72577289157878  c0=4.35612384407287  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx294        nphases=3 r1=0.169572 x1=0.380901 r0=0.468887 x0=1.28077   c1=11.4840901770342  c0=5.04542390260387  units=km baseFreq=60 normamps=655  emergamps=655  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx295         nphases=3 r1=0.174481 x1=0.409111 r0=0.4303   x0=1.34558   c1=10.8079999787798  c0=4.4223853520468   units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx296           nphases=3 r1=0.12241  x1=0.365863 r0=0.481128 x0=1.34695   c1=12.1623554928442  c0=4.73390462732534  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx297           nphases=3 r1=1.37391  x1=0.482805 r0=1.78793  x0=1.58711   c1=9.0400803450912   c0=4.15588039983942  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx298         nphases=3 r1=0.276821 x1=0.418121 r0=0.551591 x0=1.3257    c1=10.6482879933871  c0=4.47875272772518  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx299         nphases=3 r1=0.174481 x1=0.396621 r0=0.449376 x0=1.3042    c1=11.1684593990591  c0=4.56841001233361  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx300          nphases=3 r1=0.3489   x1=0.491691 r0=0.613107 x0=1.241561  c1=8.96939698228171  c0=4.95311934077534  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx301            nphases=3 r1=0.269675 x1=0.515303 r0=0.660953 x0=1.45457   c1=9.63049213231444  c0=5.09717578493259  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx302             nphases=3 r1=0.535622 x1=0.560725 r0=0.816482 x0=1.36037   c1=9.08509466816236  c0=5.00587389924554  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx303         nphases=3 r1=0.276821 x1=0.43061  r0=0.532577 x0=1.36708   c1=10.3202696556747  c0=4.33848417121352  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx304          nphases=3 r1=0.174481 x1=0.395938 r0=0.333987 x0=1.2008    c1=11.1882476636502  c0=4.6806672988611   units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx305           nphases=3 r1=0.12241  x1=0.365242 r0=0.486037 x0=1.33794   c1=12.1849289689394  c0=4.77708866855094  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx306          nphases=3 r1=0.276759 x1=0.417437 r0=0.436265 x0=1.22236   c1=10.6664051310757  c0=4.58671283078918  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx307            nphases=3 r1=0.543513 x1=0.463605 r0=0.96965  x0=1.6613    c1=9.42873671612161  c0=4.42503793443166  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx308                  nphases=3 r1=1.3513   x1=0.304596 r0=1.52913  x0=2.41415   c1=17.5464876401714  c0=4.3576092902084   units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx309           nphases=3 r1=0.12241  x1=0.430735 r0=0.465966 x0=1.24914   c1=10.2376947660339  c0=5.32495303432094  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx310           nphases=3 r1=0.535622 x1=0.560725 r0=0.937338 x0=1.6316    c1=9.08509466816236  c0=4.92311332883775  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx311            nphases=3 r1=0.543513 x1=0.463605 r0=0.96965  x0=1.6613    c1=9.42873671612161  c0=4.42503793443166  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx312         nphases=3 r1=0.174481 x1=0.413274 r0=0.353622 x0=1.1724    c1=10.6904640533065  c0=4.91571262398398  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx313 nphases=3 r1=0.20673  x1=0.40153  r0=0.497967 x0=1.32029   c1=10.9988532813709  c0=4.53655249789139  units=km baseFreq=60 normamps=420  emergamps=420  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx314         nphases=3 r1=0.174481 x1=0.409111 r0=0.396311 x0=1.32197   c1=10.8079999787798  c0=4.42946774701439  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx315         nphases=3 r1=0.276821 x1=0.418121 r0=0.513874 x0=1.2986    c1=10.6482879933871  c0=4.48896516990691  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx316        nphases=3 r1=0.179825 x1=0.350329 r0=0.349832 x0=1.33495   c1=12.01235195898    c0=4.8189464185841   units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx317         nphases=3 r1=0.174481 x1=0.396621 r0=0.411596 x0=1.2771    c1=11.1684593990591  c0=4.57880813528228  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx318         nphases=3 r1=0.276821 x1=0.43061  r0=0.498588 x0=1.34347   c1=10.3202696556747  c0=4.34540741123802  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx319          nphases=3 r1=0.3489   x1=0.426198 r0=0.451861 x0=1.20372   c1=10.4308823411236  c0=4.57912644516847  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx320         nphases=3 r1=0.276821 x1=0.434898 r0=0.520771 x0=1.23429   c1=10.2129726982069  c0=4.78467505417165  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx321         nphases=3 r1=0.174481 x1=0.413274 r0=0.418494 x0=1.21279   c1=10.6904640533065  c0=4.88703820840359  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx322           nphases=3 r1=0.543513 x1=0.513315 r0=0.666669 x0=1.1811    c1=8.48232184702566  c0=4.86016754884491  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx323         nphases=3 r1=0.174481 x1=0.409111 r0=0.340387 x0=1.28879   c1=10.8079999787798  c0=4.44546281879512  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx324              nphases=3 r1=0.849849 x1=0.56551  r0=1.24113  x0=1.50477   c1=8.75511341948516  c0=4.84104242985003  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx325            nphases=3 r1=0.543513 x1=0.513315 r0=0.774415 x0=1.22721   c1=8.48232184702566  c0=4.83791238263589  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx326           nphases=3 r1=0.3489   x1=0.42682  r0=0.757265 x0=1.5369    c1=10.4135609781504  c0=4.39238464527398  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx327           nphases=3 r1=0.145401 x1=0.385685 r0=0.446579 x0=1.26927   c1=11.4417284363479  c0=5.04757249433561  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx328           nphases=3 r1=0.269675 x1=0.467209 r0=0.500328 x0=1.2845    c1=10.8239685247367  c0=4.95181427024199  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx329         nphases=3 r1=0.174481 x1=0.396621 r0=0.349521 x0=1.23895   c1=11.1684593990591  c0=4.60138161137748  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx330           nphases=3 r1=0.3489   x1=0.426198 r0=0.762795 x0=1.5305    c1=10.4297152048742  c0=4.42716000033956  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx331          nphases=3 r1=0.426882 x1=0.500887 r0=0.72427  x0=1.40007   c1=10.4005367986407  c0=4.73340063667221  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx332           nphases=3 r1=0.543513 x1=0.447822 r0=0.669714 x0=1.25449   c1=9.77702078325438  c0=4.4095203274802   units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx333           nphases=3 r1=0.145401 x1=0.408676 r0=0.444902 x0=1.22808   c1=10.766964529286   c0=5.32264528764611  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx334           nphases=3 r1=0.269675 x1=0.4902   r0=0.49921  x0=1.24399   c1=10.2180921822097  c0=5.21667462137075  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx335            nphases=3 r1=2.14957  x1=0.505175 r0=2.24483  x0=1.27692   c1=9.33149304589246  c0=4.32877571968492  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx336           nphases=3 r1=0.276759 x1=0.417437 r0=0.594466 x0=1.34962   c1=10.6664051310757  c0=4.51551751957941  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx337              nphases=3 r1=0.849849 x1=0.500017 r0=1.26387  x0=1.60438   c1=10.1411142414009  c0=4.37426750758535  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx338            nphases=3 r1=0.543513 x1=0.447822 r0=0.786097 x0=1.30581   c1=9.77702078325438  c0=4.38710600632809  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx339          nphases=3 r1=0.269675 x1=0.465593 r0=0.567188 x0=1.36478   c1=10.8696459934041  c0=4.82817740528343  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx340         nphases=3 r1=0.276821 x1=0.434898 r0=0.560228 x0=1.26287   c1=10.2129726982069  c0=4.77196918454815  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx341             nphases=3 r1=2.14957  x1=0.505175 r0=2.50829  x0=1.48626   c1=9.33149304589246  c0=4.23399895107369  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx342              nphases=3 r1=0.849849 x1=0.500701 r0=1.25828  x0=1.61078   c1=10.1254640053302  c0=4.34063276294526  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx343            nphases=3 r1=0.269675 x1=0.450494 r0=0.618451 x0=1.43841   c1=11.3149880499991  c0=4.56315789921158  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx344         nphases=3 r1=0.174481 x1=0.413274 r0=0.457888 x0=1.24125   c1=10.6904640533065  c0=4.87382834812696  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx345           nphases=3 r1=0.3489   x1=0.491691 r0=0.740053 x0=1.43089   c1=8.96938902453455  c0=4.90565933674534  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx346               nphases=3 r1=0.849849 x1=0.56551  r0=1.22876  x0=1.50428   c1=8.75445027388895  c0=4.8740140288939   units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx347        nphases=3 r1=0.535622 x1=0.560725 r0=0.608571 x0=1.19452   c1=9.08509466816236  c0=5.10821052765362  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx348            nphases=3 r1=0.269675 x1=0.449811 r0=0.623173 x0=1.42946   c1=11.3344314788801  c0=4.60138161137748  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx349           nphases=3 r1=0.145401 x1=0.385685 r0=0.30702  x0=1.11797   c1=11.4417284363479  c0=5.11595606821743  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx350             nphases=3 r1=1.37398  x1=0.479823 r0=1.77196  x0=1.75929   c1=9.09695171142271  c0=3.93136582678445  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx351               nphases=3 r1=0.849849 x1=0.56551  r0=1.21913  x0=1.74245   c1=8.75511341948516  c0=4.8387346831752   units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx352                  nphases=3 r1=0.849849 x1=0.386369 r0=1.02769  x0=2.2603    c1=13.9838307648832  c0=5.23728518650115  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx353             nphases=3 r1=1.37398  x1=0.548298 r0=1.77569  x0=1.61904   c1=7.92127414680288  c0=4.56002785199744  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx354               nphases=3 r1=0.849849 x1=0.56551  r0=1.2492   x0=1.6316    c1=8.75445027388895  c0=4.85571121043833  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx355           nphases=3 r1=0.145401 x1=0.408676 r0=0.306274 x0=1.07827   c1=10.766964529286   c0=5.39978238339798  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx356             nphases=3 r1=2.14957  x1=0.569984 r0=2.46541  x0=1.40691   c1=8.15515233567642  c0=4.70061471839528  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx357             nphases=3 r1=1.37398  x1=0.523195 r0=1.80328  x0=1.6444    c1=8.31552746666535  c0=4.5509560202412   units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx358            nphases=3 r1=0.269675 x1=0.515303 r0=0.603973 x0=1.34024   c1=9.63049213231444  c0=5.11646005887055  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx359             nphases=3 r1=1.37398  x1=0.500204 r0=1.8057   x0=1.68808   c1=8.71224768814575  c0=4.34986374964459  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx360           nphases=3 r1=1.37398  x1=0.548298 r0=1.77569  x0=1.61904   c1=7.92127414680288  c0=4.56002785199744  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx361             nphases=3 r1=1.37398  x1=0.482805 r0=1.79775  x0=1.72996   c1=9.0390988896088   c0=4.14086678354108  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx362             nphases=3 r1=1.37398  x1=0.495916 r0=1.7624   x0=1.73586   c1=8.79004792949383  c0=4.005054565436    units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx363             nphases=3 r1=1.37398  x1=0.483427 r0=1.79235  x0=1.73369   c1=9.02673785569533  c0=4.1112109124783   units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx364          nphases=3 r1=0.12241  x1=0.365242 r0=0.217977 x0=1.12381   c1=12.1849289689394  c0=4.90417389060981  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx365            nphases=3 r1=0.548112 x1=0.482805 r0=0.91267  x0=1.32868   c1=9.14475124599797  c0=4.92213187335535  units=km baseFreq=60 normamps=304  emergamps=304  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx366          nphases=3 r1=0.145401 x1=0.36897  r0=0.247679 x0=1.17402   c1=11.9915822389066  c0=4.782685617383    units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx367             nphases=3 r1=1.37398  x1=0.495916 r0=1.7624   x0=1.73586   c1=8.79004792949383  c0=4.005054565436    units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx368           nphases=3 r1=1.37398  x1=0.482805 r0=1.79775  x0=1.72996   c1=9.0390988896088   c0=4.14086678354108  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx369            nphases=3 r1=0.535622 x1=0.560725 r0=0.934915 x0=1.62687   c1=9.08509466816236  c0=4.95576661799544  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx370           nphases=3 r1=0.3489   x1=0.42682  r0=0.767331 x0=1.67708   c1=10.4142241237466  c0=4.37705271908946  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx371         nphases=3 r1=0.276759 x1=0.418121 r0=0.378291 x0=1.2241    c1=10.6491102939264  c0=4.55326376691603  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx372         nphases=3 r1=0.174481 x1=0.396559 r0=0.276013 x0=1.2026    c1=11.1691225446553  c0=4.64573278885243  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx373           nphases=3 r1=1.37398  x1=0.483427 r0=1.79235  x0=1.73369   c1=9.02673785569533  c0=4.1112109124783   units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx374          nphases=3 r1=0.074565 x1=0.34542  r0=0.176842 x0=1.15047   c1=12.8882346624624  c0=4.9191609810843   units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx375           nphases=3 r1=0.3489   x1=0.426198 r0=0.772737 x0=1.67348   c1=10.4308823411236  c0=4.41068746372954  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx376            nphases=3 r1=0.548112 x1=0.457578 r0=0.90919  x0=1.38659   c1=9.6782916668897   c0=4.62297363199028  units=km baseFreq=60 normamps=304  emergamps=304  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx377            nphases=3 r1=0.548112 x1=0.491691 r0=0.907513 x0=1.32191   c1=8.97103362561317  c0=4.98213328690099  units=km baseFreq=60 normamps=304  emergamps=304  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx378          nphases=3 r1=0.269675 x1=0.449811 r0=0.365242 x0=1.20838   c1=11.3344314788801  c0=4.76043045117398  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx379           nphases=3 r1=0.3489   x1=0.491629 r0=0.750616 x0=1.56256   c1=8.97021132507386  c0=4.88934595507842  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx380           nphases=3 r1=0.269675 x1=0.467209 r0=0.570792 x0=1.3508    c1=10.8239685247367  c0=4.92361731949087  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx381             nphases=3 r1=1.3513   x1=0.49747  r0=1.59102  x0=1.36627   c1=9.71142242087667  c0=4.33914731680974  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx382          nphases=3 r1=0.426882 x1=0.485105 r0=0.522449 x0=1.24367   c1=10.8256396516392  c0=4.66814711000453  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx383           nphases=3 r1=0.269675 x1=0.4902   r0=0.569176 x0=1.30966   c1=10.2180921822097  c0=5.18487015857622  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx384             nphases=3 r1=1.3513   x1=0.496786 r0=1.59388  x0=1.35478   c1=9.72577289157878  c0=4.37673440920327  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx385         nphases=3 r1=0.535622 x1=0.509089 r0=0.941191 x0=1.56418   c1=10.2291269249308  c0=4.752366600724    units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx386           nphases=3 r1=0.535622 x1=0.560725 r0=0.86992  x0=1.38566   c1=9.08509466816236  c0=4.95823351961336  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx387             nphases=3 r1=0.535622 x1=0.560725 r0=0.766524 x0=1.27456   c1=9.08509466816236  c0=5.02828822039764  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx388        nphases=3 r1=0.213814 x1=0.389786 r0=0.425577 x0=1.16072   c1=11.2154366330951  c0=5.03717437138694  units=km baseFreq=60 normamps=566  emergamps=566  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx389          nphases=3 r1=0.276759 x1=0.417437 r0=0.37972  x0=1.19496   c1=10.6664051310757  c0=4.62395508747268  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx390                  nphases=3 r1=1.3513   x1=0.383137 r0=1.52913  x0=2.25707   c1=13.2058548772262  c0=5.12455043514439  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx391        nphases=3 r1=0.213814 x1=0.415014 r0=0.5158   x0=1.23118   c1=10.5052076995475  c0=5.34572275439443  units=km baseFreq=60 normamps=566  emergamps=566  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx392         nphases=3 r1=0.179887 x1=0.388606 r0=0.346787 x0=1.28208   c1=12.01235195898    c0=4.8189464185841   units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx393          nphases=3 r1=1.1061   x1=0.545875 r0=1.52919  x0=1.58021   c1=8.91580686036028  c0=4.96120441188441  units=km baseFreq=60 normamps=1    emergamps=1    faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx394           nphases=3 r1=0.269675 x1=0.450494 r0=0.494114 x0=1.34806   c1=11.3143249044028  c0=4.63220461868961  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx395        nphases=3 r1=0.269675 x1=0.463729 r0=0.499085 x0=1.29811   c1=10.9260133690825  c0=4.96186755748063  units=km baseFreq=60 normamps=452  emergamps=452  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx396           nphases=3 r1=0.269675 x1=0.467209 r0=0.609317 x0=1.3928    c1=10.8239685247367  c0=4.91008914932806  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx397            nphases=3 r1=0.863706 x1=0.465283 r0=0.966667 x0=1.2428    c1=9.39414704182297  c0=4.36750342250394  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx398           nphases=3 r1=0.269675 x1=0.449811 r0=0.496724 x0=1.33707   c1=11.3332908684546  c0=4.67507035002903  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx399               nphases=3 r1=1.35136  x1=0.493928 r0=1.74699  x0=1.76867   c1=9.79153040889959  c0=4.07808015849133  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx400           nphases=3 r1=0.269675 x1=0.4902   r0=0.60739  x0=1.3513    c1=10.2180921822097  c0=5.16937907744861  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx401              nphases=3 r1=0.435395 x1=0.433779 r0=0.830649 x0=1.5433    c1=10.3715440731741  c0=4.41726586804401  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx402        nphases=3 r1=0.179887 x1=0.350391 r0=0.507909 x0=1.48682   c1=12.01235195898    c0=4.8189464185841   units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx403            nphases=3 r1=0.863706 x1=0.530775 r0=1.20726  x0=1.34918   c1=8.19273942806995  c0=4.71297575230875  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx404         nphases=3 r1=0.217294 x1=0.396186 r0=0.545377 x0=1.26567   c1=11.1794941417802  c0=4.98444103357583  units=km baseFreq=60 normamps=625  emergamps=625  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx405           nphases=3 r1=0.269675 x1=0.515303 r0=0.486472 x0=1.25635   c1=9.62951067683204  c0=5.19078541729447  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx406                nphases=3 r1=0.145401 x1=0.180508 r0=0.323237 x0=2.27683   c1=25.997986479885   c0=4.79984782541308  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx407          nphases=3 r1=0.535622 x1=0.495233 r0=0.811821 x0=1.39156   c1=10.5864828238198  c0=4.50299733072284  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx408              nphases=3 r1=0.435395 x1=0.433158 r0=0.835931 x0=1.5369    c1=10.3880166097842  c0=4.45387150495515  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx409            nphases=3 r1=1.37391  x1=0.482805 r0=1.53342  x0=1.28767   c1=9.0400803450912   c0=4.2573947277082   units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx410              nphases=3 r1=0.849849 x1=0.56551  r0=1.25157  x0=1.63638   c1=8.75511341948516  c0=4.82472904818311  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx411        nphases=3 r1=0.339331 x1=0.520771 r0=0.67512  x0=1.36347   c1=9.83025811171861  c0=5.27288284210604  units=km baseFreq=60 normamps=1    emergamps=1    faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx412          nphases=3 r1=0.3489   x1=0.441981 r0=0.765405 x0=1.49539   c1=10.0356210399549  c0=4.57517409741502  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx413            nphases=3 r1=0.944049 x1=0.465283 r0=1.3096   x0=1.49713   c1=9.38210431779569  c0=4.27317759289815  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx414              nphases=3 r1=0.435395 x1=0.498588 r0=0.814245 x0=1.43742   c1=8.93856601722242  c0=4.93085886940156  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx415            nphases=3 r1=0.863706 x1=0.465904 r0=1.19272  x0=1.46644   c1=9.38077802660325  c0=4.24405223831233  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx416           nphases=3 r1=0.849849 x1=0.56551  r0=1.16569  x0=1.40243   c1=8.75511341948516  c0=4.89396144842808  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx417              nphases=3 r1=0.849849 x1=0.500017 r0=1.27369  x0=1.74736   c1=10.1411142414009  c0=4.35795412591843  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx418          nphases=3 r1=0.3489   x1=0.441981 r0=0.704449 x0=1.3695    c1=10.0356210399549  c0=4.59742926362404  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx419              nphases=3 r1=0.849849 x1=0.500701 r0=1.26828  x0=1.75096   c1=10.1254640053302  c0=4.32530083676074  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx420          nphases=3 r1=0.145401 x1=0.368349 r0=0.271601 x0=1.17495   c1=12.0135190952294  c0=4.81366777963822  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx421               nphases=3 r1=0.849849 x1=0.500017 r0=1.25045  x0=1.6037    c1=10.1401327859185  c0=4.40739826157231  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx422          nphases=3 r1=0.074565 x1=0.344799 r0=0.200765 x0=1.1514    c1=12.9136198758856  c0=4.95197342518508  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx423         nphases=3 r1=0.074565 x1=0.344769 r0=0.234048 x0=1.149656  c1=12.8970200153211  c0=4.95135006832464  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx424          nphases=3 r1=0.145401 x1=0.38407  r0=0.373506 x0=1.21845   c1=11.4926580181373  c0=4.97834009409064  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx425               nphases=3 r1=0.849849 x1=0.500017 r0=1.23721  x0=1.86206   c1=10.1411142414009  c0=4.37211891585361  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx426               nphases=3 r1=0.849849 x1=0.500017 r0=1.2712   x0=1.74208   c1=10.1401327859185  c0=4.38893628817365  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx427               nphases=3 r1=2.14957  x1=0.569984 r0=2.52842  x0=1.50881   c1=8.15515233567642  c0=4.68265673564975  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx428           nphases=3 r1=0.3489   x1=0.42682  r0=0.697551 x0=1.41468   c1=10.4135609781504  c0=4.40904286265093  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx429            nphases=3 r1=0.863706 x1=0.530775 r0=1.14457  x0=1.33042   c1=8.19273942806995  c0=4.72252504889427  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx430         nphases=3 r1=0.276759 x1=0.417437 r0=0.402959 x0=1.2241    c1=10.6664051310757  c0=4.58177902755333  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx431           nphases=3 r1=0.3489   x1=0.426198 r0=0.702274 x0=1.40567   c1=10.4297152048742  c0=4.44479967319891  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx432         nphases=3 r1=0.174481 x1=0.395938 r0=0.300682 x0=1.2026    c1=11.1882476636502  c0=4.67538865991521  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx433               nphases=3 r1=2.14957  x1=0.569984 r0=2.51885  x0=1.74699   c1=8.15515233567642  c0=4.64968513660587  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx434          nphases=3 r1=0.074627 x1=0.360582 r0=0.30267  x0=1.1949    c1=12.3136587920769  c0=5.1263541911661   units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx435               nphases=3 r1=2.14957  x1=0.569984 r0=2.54886  x0=1.63613   c1=8.15515233567642  c0=4.66568020838661  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx436           nphases=3 r1=0.543513 x1=0.513315 r0=0.637962 x0=1.13705   c1=8.48232184702566  c0=4.91207858611671  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx437           nphases=3 r1=0.269675 x1=0.450494 r0=0.561782 x0=1.41095   c1=11.3143249044028  c0=4.61013513324754  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx438            nphases=3 r1=0.863706 x1=0.465283 r0=1.15954  x0=1.41691   c1=9.39414704182297  c0=4.28821773502033  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx439           nphases=3 r1=0.3489   x1=0.491691 r0=0.683073 x0=1.3165    c1=8.96938902453455  c0=4.92345816454778  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx440          nphases=3 r1=0.535622 x1=0.495233 r0=0.631189 x0=1.2538    c1=10.5864828238198  c0=4.62313278693338  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx441           nphases=3 r1=0.426882 x1=0.482184 r0=0.70507  x0=1.49446   c1=10.9075513956838  c0=4.29662642118035  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx442           nphases=3 r1=0.269675 x1=0.449811 r0=0.56551  x0=1.40125   c1=11.3332908684546  c0=4.65148889262758  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx443            nphases=3 r1=0.863706 x1=0.465904 r0=1.15587  x0=1.42648   c1=9.38077802660325  c0=4.25312407006857  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx444                nphases=3 r1=0.145401 x1=0.176097 r0=0.323237 x0=2.28571   c1=26.7313989834763  c0=4.76422364398434  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx445           nphases=3 r1=0.543513 x1=0.447822 r0=0.63908  x0=1.20639   c1=9.77702078325438  c0=4.46177620046204  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx446             nphases=3 r1=0.863768 x1=0.4623   r0=1.25126  x0=1.61209   c1=9.4554482207372   c0=4.00818461265014  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx447         nphases=3 r1=0.217294 x1=0.396186 r0=0.463108 x0=1.19689   c1=11.1794941417802  c0=5.01213399367382  units=km baseFreq=60 normamps=625  emergamps=625  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx448          nphases=3 r1=0.172679 x1=0.39221  r0=0.402089 x0=1.22659   c1=11.2989929782183  c0=5.03717437138694  units=km baseFreq=60 normamps=1    emergamps=1    faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx449           nphases=3 r1=0.269675 x1=0.515303 r0=0.550473 x0=1.31488   c1=9.62951067683204  c0=5.16688565000684  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx450             nphases=3 r1=0.863768 x1=0.530775 r0=1.25505  x0=1.46998   c1=8.19207628247374  c0=4.66369077159796  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx451             nphases=3 r1=0.863768 x1=0.505672 r0=1.28338  x0=1.4811    c1=8.61418171737729  c0=4.65923443319139  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx452             nphases=3 r1=0.863768 x1=0.482681 r0=1.28587  x0=1.52366   c1=9.04058433574433  c0=4.44827455612308  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx453             nphases=3 r1=2.14957  x1=0.505175 r0=2.44174  x0=1.46575   c1=9.33149304589246  c0=4.24288510206299  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx454           nphases=3 r1=0.269675 x1=0.449811 r0=0.429181 x0=1.25473   c1=11.3344314788801  c0=4.70605251228425  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx455             nphases=3 r1=0.863768 x1=0.465283 r0=1.27779  x0=1.56958   c1=9.39313906051672  c0=4.2288794670709   units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx456               nphases=3 r1=0.849849 x1=0.500701 r0=1.24517  x0=1.61016   c1=10.1246417047909  c0=4.37161492520048  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx457             nphases=3 r1=0.863768 x1=0.478394 r0=1.2415   x0=1.59357   c1=9.1246446715207   c0=4.08335879743721  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx458           nphases=3 r1=0.269675 x1=0.450494 r0=0.598691 x0=1.4509    c1=11.3143249044028  c0=4.59957785535578  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx459             nphases=3 r1=0.863768 x1=0.465904 r0=1.2722   x0=1.57598   c1=9.37979657112085  c0=4.19739331416256  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx460             nphases=3 r1=0.863768 x1=0.478394 r0=1.2415   x0=1.59357   c1=9.1246446715207   c0=4.08335879743721  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx461           nphases=3 r1=0.426882 x1=0.482184 r0=0.73968  x0=1.53106   c1=10.9075513956838  c0=4.28888088061655  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx462           nphases=3 r1=0.269675 x1=0.449811 r0=0.602979 x0=1.44208   c1=11.3332908684546  c0=4.64010931419651  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx463             nphases=3 r1=1.37391  x1=0.548298 r0=1.70821  x0=1.37317   c1=7.92209644734218  c0=4.59050602359954  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx464               nphases=3 r1=0.849849 x1=0.500701 r0=1.2658   x0=1.7458    c1=10.1246417047909  c0=4.35416093310807  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx465            nphases=3 r1=0.435395 x1=0.433158 r0=0.594901 x0=1.23802   c1=10.3880166097842  c0=4.53445695780734  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx466           nphases=3 r1=0.269675 x1=0.515303 r0=0.585518 x0=1.3521    c1=9.62951067683204  c0=5.15553259739961  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx467             nphases=3 r1=1.37391  x1=0.482805 r0=1.72741  x0=1.46246   c1=9.0400803450912   c0=4.17153063591012  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx468               nphases=3 r1=1.3513   x1=0.562279 r0=1.73015  x0=1.50111   c1=8.44375329914972  c0=4.77642552295472  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx469            nphases=3 r1=0.145401 x1=0.368349 r0=0.569238 x0=1.61563   c1=12.0135190952294  c0=4.67077316656555  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx470            nphases=3 r1=0.535622 x1=0.495854 r0=0.954053 x0=1.74612   c1=10.5693206157897  c0=4.40426821435817  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx471          nphases=3 r1=0.12241  x1=0.365863 r0=0.217666 x0=1.13761   c1=12.1623554928442  c0=4.85289947311038  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx472             nphases=3 r1=1.37391  x1=0.483427 r0=1.72269  x0=1.47134   c1=9.02756015623464  c0=4.14020363794487  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx473               nphases=3 r1=1.3513   x1=0.562279 r0=1.72058  x0=1.73922   c1=8.44375329914972  c0=4.74215415854227  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx474            nphases=3 r1=0.535622 x1=0.482122 r0=0.961137 x0=1.76706   c1=10.9485868451777  c0=4.32760858343558  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx475            nphases=3 r1=0.145401 x1=0.433779 r0=0.547117 x0=1.50471   c1=10.116392173574   c0=5.21107767253869  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx476               nphases=3 r1=1.35136  x1=0.562279 r0=1.75065  x0=1.62837   c1=8.4430901535535   c0=4.75846754020918  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx477          nphases=3 r1=0.276821 x1=0.433282 r0=0.632369 x0=1.3608    c1=10.2536898378146  c0=4.64276189658138  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx478            nphases=3 r1=0.535622 x1=0.560725 r0=0.904903 x0=1.73766   c1=9.08509466816236  c0=4.93778210942605  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx479            nphases=3 r1=0.863706 x1=0.530775 r0=1.09461  x0=1.24461   c1=8.19273942806995  c0=4.74231331348536  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx480          nphases=3 r1=0.269675 x1=0.450494 r0=0.364931 x0=1.22218   c1=11.3149880499991  c0=4.71199429682635  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx481          nphases=3 r1=0.426882 x1=0.485726 r0=0.522138 x0=1.25747   c1=10.8078408238367  c0=4.62164734079785  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx482         nphases=3 r1=0.535622 x1=0.543203 r0=0.939327 x0=1.49862   c1=9.44258319617061  c0=5.13277344053747  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx483            nphases=3 r1=0.944049 x1=0.465283 r0=1.21522  x0=1.3754    c1=9.38210431779569  c0=4.30278041231324  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx484            nphases=3 r1=620.75   x1=620.75   r0=620.75   x0=620.75    c1=1646.5905154049   c0=1646.5905154049   units=km baseFreq=60 normamps=1000 emergamps=1000 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx485            nphases=3 r1=0.863706 x1=0.465904 r0=1.10343  x0=1.33477   c1=9.38077802660325  c0=4.27190435335341  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx486          nphases=3 r1=0.174481 x1=0.395938 r0=0.323299 x0=1.17949   c1=11.1882476636502  c0=4.69103889598592  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx487             nphases=3 r1=0.863768 x1=0.4623   r0=1.26176  x0=1.74177   c1=9.4554482207372   c0=3.99680503421907  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx488          nphases=3 r1=0.276759 x1=0.417437 r0=0.425577 x0=1.20105   c1=10.6664051310757  c0=4.59676611802782  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx489          nphases=3 r1=0.145401 x1=0.433779 r0=0.239849 x0=1.05751   c1=10.116392173574   c0=5.41906665733595  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx490             nphases=3 r1=0.863768 x1=0.530775 r0=1.26548  x0=1.60158   c1=8.19207628247374  c0=4.64851800035653  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx491          nphases=3 r1=1.1061   x1=0.511823 r0=1.53118  x0=1.64632   c1=9.61367475999439  c0=4.60467081353472  units=km baseFreq=60 normamps=1    emergamps=1    faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx492             nphases=3 r1=0.863768 x1=0.505672 r0=1.29307  x0=1.62675   c1=8.61418171737729  c0=4.63896870377102  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx493          nphases=3 r1=0.074565 x1=0.410229 r0=0.169013 x0=1.03396   c1=10.7471762646949  c0=5.59493286945249  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx494        nphases=3 r1=0.269675 x1=0.49778  r0=0.498215 x0=1.23423   c1=10.03331329328    c0=5.37654576170656  units=km baseFreq=60 normamps=452  emergamps=452  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx495               nphases=3 r1=2.14957  x1=0.504553 r0=2.53693  x0=1.86654   c1=9.34467638034524  c0=4.21702242381056  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx496            nphases=3 r1=0.145401 x1=0.36897  r0=0.553828 x0=1.47905   c1=11.9915822389066  c0=4.65082574703137  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx497             nphases=3 r1=0.863768 x1=0.482681 r0=1.2955   x0=1.67056   c1=9.04058433574433  c0=4.4302900475537   units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx498             nphases=3 r1=0.863768 x1=0.465283 r0=1.28761  x0=1.7125    c1=9.39313906051672  c0=4.21389237659642  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx499               nphases=3 r1=2.14957  x1=0.504553 r0=2.5708   x0=1.74661   c1=9.34467638034524  c0=4.23317665053438  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx500            nphases=3 r1=0.145401 x1=0.368349 r0=0.559421 x0=1.47265   c1=12.0135190952294  c0=4.68957997567424  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx501             nphases=3 r1=0.863768 x1=0.478394 r0=1.25219  x0=1.7184    c1=9.1246446715207   c0=4.07296067448854  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx502             nphases=3 r1=0.863768 x1=0.465904 r0=1.2822   x0=1.7161    c1=9.37979657112085  c0=4.18306936928429  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx503            nphases=3 r1=0.535622 x1=0.495854 r0=0.944049 x0=1.60593   c1=10.5693206157897  c0=4.42007760537197  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx504             nphases=3 r1=0.863768 x1=0.478394 r0=1.25219  x0=1.7184    c1=9.1246446715207   c0=4.07296067448854  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx505         nphases=3 r1=0.3489   x1=0.491691 r0=0.683073 x0=1.3165    c1=8.96938902453455  c0=4.92345816454778  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx506                nphases=3 r1=0.145401 x1=0.254638 r0=0.323237 x0=2.12857   c1=17.8123559726064  c0=5.6958105775489   units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx507            nphases=3 r1=0.535622 x1=0.495233 r0=0.949642 x0=1.5996    c1=10.5864828238198  c0=4.45519779614758  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx508            nphases=3 r1=0.145401 x1=0.433779 r0=0.536678 x0=1.37304   c1=10.116392173574   c0=5.23020279153356  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx509        nphases=3 r1=0.339331 x1=0.511886 r0=0.67978  x0=1.37037   c1=10.0389367679359  c0=5.20760278961451  units=km baseFreq=60 normamps=1    emergamps=1    faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx510          nphases=3 r1=0.3489   x1=0.441981 r0=0.765405 x0=1.49539   c1=10.0356210399549  c0=4.57517409741502  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx511         nphases=3 r1=0.535622 x1=0.560725 r0=0.762298 x0=1.28475   c1=9.08509466816236  c0=4.9987649784541   units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx512            nphases=3 r1=0.535622 x1=0.560725 r0=0.934915 x0=1.62687   c1=9.08509466816236  c0=4.95576661799544  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx513             nphases=3 r1=2.14957  x1=0.505175 r0=2.3893   x0=1.37404   c1=9.33149304589246  c0=4.26169191117168  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx514          nphases=3 r1=0.145401 x1=0.36897  r0=0.270856 x0=1.18781   c1=11.9915822389066  c0=4.7670353813123   units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx515          nphases=3 r1=0.3489   x1=0.441981 r0=0.704449 x0=1.3695    c1=10.0356210399549  c0=4.59742926362404  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx516         nphases=3 r1=1.37391  x1=0.548298 r0=1.68976  x0=1.38516   c1=7.92209644734218  c0=4.62215133145098  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx517          nphases=3 r1=0.074565 x1=0.34542  r0=0.200019 x0=1.16426   c1=12.8882346624624  c0=4.90268844447429  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx518          nphases=3 r1=0.145401 x1=0.38407  r0=0.373506 x0=1.21845   c1=11.4926580181373  c0=4.97834009409064  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx519               nphases=3 r1=2.14957  x1=0.505175 r0=2.54483  x0=1.6147    c1=9.33149304589246  c0=4.21702242381056  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx520         nphases=3 r1=0.276759 x1=0.418121 r0=0.402213 x0=1.2369    c1=10.6491102939264  c0=4.53957644181013  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx521         nphases=3 r1=0.174481 x1=0.396559 r0=0.299936 x0=1.2154    c1=11.1691225446553  c0=4.63138231815031  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx522               nphases=3 r1=2.14957  x1=0.505175 r0=2.53252  x0=1.86803   c1=9.33149304589246  c0=4.18585458078839  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx523               nphases=3 r1=1.3513   x1=0.496786 r0=1.75183  x0=1.60053   c1=9.72577289157878  c0=4.32744942849248  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx524          nphases=3 r1=0.074627 x1=0.360582 r0=0.30267  x0=1.1949    c1=12.3136587920769  c0=5.1263541911661   units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx525           nphases=3 r1=0.3489   x1=0.443597 r0=0.770873 x0=1.48458   c1=9.99689333713583  c0=4.66798795506144  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx526               nphases=3 r1=2.14957  x1=0.505175 r0=2.56539  x0=1.75034   c1=9.33149304589246  c0=4.20086819708673  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx527               nphases=3 r1=1.3513   x1=0.496786 r0=1.73866  x0=1.85883   c1=9.72577289157878  c0=4.29299238331309  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx528            nphases=3 r1=1.37391  x1=0.482805 r0=1.47688  x0=1.26033   c1=9.0400803450912   c0=4.28938487126967  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx529            nphases=3 r1=0.145401 x1=0.36897  r0=0.494177 x0=1.35689   c1=11.9915822389066  c0=4.66944687537312  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx530           nphases=3 r1=0.3489   x1=0.466588 r0=0.768388 x0=1.44195   c1=9.47770338694622  c0=4.90088468845258  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx531          nphases=3 r1=0.535622 x1=0.495854 r0=0.630878 x0=1.2676    c1=10.5693206157897  c0=4.57748184408985  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx532               nphases=3 r1=1.35136  x1=0.496786 r0=1.77259  x0=1.73885   c1=9.72476491027254  c0=4.30933229080386  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx533            nphases=3 r1=0.276759 x1=0.418121 r0=0.699602 x0=1.67      c1=10.6491102939264  c0=4.44875202095236  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx534            nphases=3 r1=0.145401 x1=0.39426  r0=0.51288  x0=1.26611   c1=11.1836321703005  c0=5.15452461609337  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx535            nphases=3 r1=1.37391  x1=0.548298 r0=1.68976  x0=1.38516   c1=7.92209644734218  c0=4.62215133145098  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx536             nphases=3 r1=0.849849 x1=0.500017 r0=1.00936  x0=1.30494   c1=10.1411142414009  c0=4.48684310399902  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx537            nphases=3 r1=0.535622 x1=0.495854 r0=0.884398 x0=1.48383   c1=10.5693206157897  c0=4.4370541326351   units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx538            nphases=3 r1=0.276759 x1=0.417437 r0=0.697986 x0=1.65956   c1=10.6664051310757  c0=4.48485366721037  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx539           nphases=3 r1=0.426882 x1=0.498215 r0=0.69867  x0=1.48166   c1=10.4692917340564  c0=4.37638957349324  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx540            nphases=3 r1=0.535622 x1=0.495233 r0=0.88912  x0=1.47489   c1=10.5864828238198  c0=4.47315577889311  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx541            nphases=3 r1=0.145401 x1=0.433779 r0=0.479699 x0=1.25871   c1=10.116392173574   c0=5.25030936601084  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx542         nphases=3 r1=0.276759 x1=0.48293  r0=0.371207 x0=1.10666   c1=9.14392894545866  c0=5.12701733676232  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx543           nphases=3 r1=0.426882 x1=0.498215 r0=0.69867  x0=1.48166   c1=10.4692917340564  c0=4.37638957349324  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx544            nphases=3 r1=1.37391  x1=0.482805 r0=1.70728  x0=1.4752    c1=9.0400803450912   c0=4.20367993441469  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx545            nphases=3 r1=0.276759 x1=0.48293  r0=0.676052 x0=1.54908   c1=9.14392894545866  c0=4.97322061008785  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx546         nphases=3 r1=0.174481 x1=0.46143  r0=0.268929 x0=1.0851    c1=9.52468062098218  c0=5.24452673641183  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx547         nphases=3 r1=0.535622 x1=0.560725 r0=0.636222 x0=1.21658   c1=9.08509466816236  c0=5.06685676827358  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx548            nphases=3 r1=1.37391  x1=0.483427 r0=1.70293  x0=1.4839    c1=9.02756015623464  c0=4.17036349966078  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx549              nphases=3 r1=0.435395 x1=0.433779 r0=0.851216 x0=1.67901   c1=10.3715440731741  c0=4.39946704024157  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx550              nphases=3 r1=0.435395 x1=0.433158 r0=0.856622 x0=1.67528   c1=10.3880166097842  c0=4.43490554090336  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx551            nphases=3 r1=0.849849 x1=0.316651 r0=1.40809  x0=1.36621   c1=18.2159994341113  c0=6.0818408920183   units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx552            nphases=3 r1=0.145401 x1=0.368349 r0=0.463108 x0=1.30047   c1=12.0135190952294  c0=4.74050955746365  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx553          nphases=3 r1=0.145401 x1=0.38407  r0=0.442913 x0=1.28326   c1=11.4926580181373  c0=4.94719877689232  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx554            nphases=3 r1=0.849849 x1=0.336721 r0=1.39858  x0=1.34626   c1=16.756495554311   c0=6.31603739077802  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx555         nphases=3 r1=0.535622 x1=0.560725 r0=0.86992  x0=1.38566   c1=9.08509466816236  c0=4.95823351961336  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx556              nphases=3 r1=0.435395 x1=0.498588 r0=0.834688 x0=1.5648    c1=8.93856601722242  c0=4.91191943117362  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx557           nphases=3 r1=0.426882 x1=0.498215 r0=0.732162 x0=1.51671   c1=10.4692917340564  c0=4.36930717852565  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx558               nphases=3 r1=1.3513   x1=0.49747  r0=1.74655  x0=1.60699   c1=9.71142242087667  c0=4.29299238331309  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx559            nphases=3 r1=1.37391  x1=0.548298 r0=1.65477  x0=1.34794   c1=7.92209644734218  c0=4.63138231815031  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx560           nphases=3 r1=0.426882 x1=0.498215 r0=0.732162 x0=1.51671   c1=10.4692917340564  c0=4.36930717852565  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx561            nphases=3 r1=0.276759 x1=0.418121 r0=0.693264 x0=1.52795   c1=10.6491102939264  c0=4.46689568446483  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx562               nphases=3 r1=1.3513   x1=0.514247 r0=1.74512  x0=1.82      c1=9.34815126326941  c0=4.51896587667973  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx563            nphases=3 r1=0.276759 x1=0.417437 r0=0.677294 x0=1.52118   c1=10.6664051310757  c0=4.50413794114834  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx564               nphases=3 r1=1.35136  x1=0.497408 r0=1.76718  x0=1.74257   c1=9.71060012033736  c0=4.27585670110686  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx565            nphases=3 r1=1.37391  x1=0.482805 r0=1.66975  x0=1.43437   c1=9.0400803450912   c0=4.21288439529017  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx566           nphases=3 r1=0.074565 x1=0.34542  r0=0.22214  x0=1.14152   c1=12.8882346624624  c0=4.91900182614121  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx567            nphases=3 r1=1.37391  x1=0.483427 r0=1.66602  x0=1.444     c1=9.02756015623464  c0=4.1789313407639   units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx568          nphases=3 r1=0.276821 x1=0.433282 r0=0.632369 x0=1.3608    c1=10.2536898378146  c0=4.64276189658138  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx569        nphases=3 r1=0.535622 x1=0.509089 r0=0.873027 x0=1.45059   c1=10.2291269249308  c0=4.77544406747232  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx570            nphases=3 r1=0.276759 x1=0.48293  r0=0.655609 x0=1.42176   c1=9.14392894545866  c0=4.99269056479276  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx571           nphases=3 r1=0.074565 x1=0.344799 r0=0.223383 x0=1.12835   c1=12.9136198758856  c0=4.96942741727749  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx572           nphases=3 r1=0.074565 x1=0.410229 r0=0.218288 x0=1.05652   c1=10.7471762646949  c0=5.54548873379861  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx573         nphases=3 r1=0.269675 x1=0.489019 r0=0.679097 x0=1.46271   c1=10.2512229361967  c0=5.23513659476941  units=km baseFreq=60 normamps=452  emergamps=452  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx574           nphases=3 r1=0.535622 x1=0.512693 r0=0.875077 x0=1.43829   c1=10.1396287952654  c0=4.76422364398434  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx575          nphases=3 r1=0.174481 x1=0.396559 r0=0.322057 x0=1.19272   c1=11.1691225446553  c0=4.64605109873861  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx576            nphases=3 r1=0.435395 x1=0.433158 r0=0.538356 x0=1.21068   c1=10.3880166097842  c0=4.57090343977539  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx577           nphases=3 r1=0.435395 x1=0.498588 r0=0.662071 x0=1.22267   c1=8.93856601722242  c0=4.95412201691682  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx578           nphases=3 r1=0.276821 x1=0.43061  r0=0.599623 x0=1.4376    c1=10.3202696556747  c0=4.31853675167934  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx579          nphases=3 r1=0.276759 x1=0.418121 r0=0.424334 x0=1.21422   c1=10.6491102939264  c0=4.55358207680222  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx580           nphases=3 r1=0.535622 x1=0.535622 r0=0.873151 x0=1.39666   c1=9.60608837437368  c0=5.00834080086346  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx581             nphases=3 r1=0.863706 x1=0.530775 r0=1.198    x0=1.35571   c1=8.19273942806995  c0=4.68000415326488  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx582           nphases=3 r1=0.276821 x1=0.43061  r0=0.599623 x0=1.4376    c1=10.3202696556747  c0=4.31853675167934  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx583            nphases=3 r1=0.435395 x1=0.498588 r0=0.778951 x0=1.317     c1=8.93856601722242  c0=4.95064713399265  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx584           nphases=3 r1=0.435395 x1=0.433158 r0=0.673318 x0=1.30208   c1=10.3880166097842  c0=4.47710812664656  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx585        nphases=3 r1=0.269675 x1=0.489019 r0=0.500887 x0=1.23858   c1=10.2512229361967  c0=5.31129223503888  units=km baseFreq=60 normamps=452  emergamps=452  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx586          nphases=3 r1=0.12241  x1=0.430735 r0=0.35095  x0=1.15569   c1=10.2376947660339  c0=5.32893190789823  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx587  nphases=3 r1=0.176407 x1=0.224191 r0=0.794112 x0=1.03676   c1=17.6715834254417  c0=6.23855545931611  units=km baseFreq=60 normamps=526  emergamps=526  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx588           nphases=3 r1=0.435395 x1=0.433779 r0=0.670522 x0=1.31345   c1=10.3715440731741  c0=4.43920272436684  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx589             nphases=3 r1=0.863706 x1=0.465283 r0=1.2172   x0=1.44494   c1=9.39414704182297  c0=4.24537852950476  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx590            nphases=3 r1=1.37398  x1=0.498588 r0=1.8003   x0=1.69616   c1=8.74158524932235  c0=4.26744801494684  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx591            nphases=3 r1=0.435395 x1=0.433158 r0=0.799021 x0=1.40579   c1=10.3880166097842  c0=4.47365976954624  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx592             nphases=3 r1=0.863706 x1=0.465904 r0=1.21248  x0=1.45382   c1=9.38077802660325  c0=4.21288439529017  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx593            nphases=3 r1=1.37398  x1=0.498588 r0=1.8003   x0=1.69616   c1=8.74158524932235  c0=4.26744801494684  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx594            nphases=3 r1=0.435395 x1=0.433779 r0=0.794112 x0=1.41486   c1=10.3715440731741  c0=4.43591352220961  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx595         nphases=3 r1=0.217294 x1=0.421476 r0=0.548609 x0=1.20689   c1=10.4740663823492  c0=5.33617345780892  units=km baseFreq=60 normamps=625  emergamps=625  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx596               nphases=3 r1=0.276759 x1=0.303788 r0=0.454595 x0=2.17772   c1=15.0025815556144  c0=5.37423801503173  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx597          nphases=3 r1=0.269675 x1=0.515303 r0=0.496351 x0=1.23939   c1=9.63049213231444  c0=5.15964410009616  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx598          nphases=3 r1=0.426882 x1=0.550597 r0=0.653558 x0=1.27462   c1=9.26061604456887  c0=5.05152484208906  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx599              nphases=3 r1=2.14957  x1=0.569984 r0=2.54085  x0=1.50925   c1=8.15515233567642  c0=4.65183372833762  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx600            nphases=3 r1=1.37391  x1=0.548298 r0=1.60482  x0=1.26213   c1=7.92209644734218  c0=4.65034828220209  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx601           nphases=3 r1=0.3489   x1=0.443597 r0=0.709171 x0=1.35608   c1=9.99689333713583  c0=4.68923513996421  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx602            nphases=3 r1=0.435395 x1=0.498588 r0=0.716255 x0=1.29829   c1=8.93856601722242  c0=4.96120441188441  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx603           nphases=3 r1=0.3489   x1=0.466588 r0=0.707058 x0=1.3147    c1=9.47770338694622  c0=4.92443962003018  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx604           nphases=3 r1=0.074627 x1=0.362197 r0=0.178209 x0=1.06609   c1=12.2554876603768  c0=5.32513871508788  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx605            nphases=3 r1=1.37391  x1=0.482805 r0=1.6165   x0=1.34073   c1=9.0400803450912   c0=4.23235434999508  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx606            nphases=3 r1=1.37391  x1=0.483427 r0=1.61364  x0=1.35229   c1=9.02756015623464  c0=4.19707500427637  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx607           nphases=3 r1=1.3513   x1=0.496786 r0=1.75183  x0=1.60053   c1=9.72577289157878  c0=4.32744942849248  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx608           nphases=3 r1=0.074627 x1=0.385188 r0=0.178023 x0=1.02669   c1=11.4844350127442  c0=5.63400540798155  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx609            nphases=3 r1=0.435395 x1=0.433158 r0=0.73123  x0=1.38473   c1=10.3880166097842  c0=4.48403136667106  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx610            nphases=3 r1=0.435395 x1=0.433779 r0=0.727564 x0=1.39436   c1=10.3715440731741  c0=4.44562197373822  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx611             nphases=3 r1=0.849849 x1=0.500017 r0=0.952811 x0=1.27754   c1=10.1411142414009  c0=4.5224407596039   units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx612           nphases=3 r1=0.944049 x1=0.465283 r0=1.12984  x0=1.30183   c1=9.38210431779569  c0=4.29606937887953  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx613             nphases=3 r1=0.426882 x1=0.485726 r0=0.849725 x0=1.73766   c1=10.8078408238367  c0=4.47612667116416  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx614             nphases=3 r1=0.12241  x1=0.365863 r0=0.545253 x0=1.6178    c1=12.1623554928442  c0=4.69271002288838  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx615             nphases=3 r1=0.426882 x1=0.471931 r0=0.849787 x0=1.75171   c1=11.2047202002602  c0=4.39898957541229  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx616         nphases=3 r1=0.217294 x1=0.421476 r0=0.465221 x0=1.13699   c1=10.4740663823492  c0=5.36880022114276  units=km baseFreq=60 normamps=625  emergamps=625  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx617           nphases=3 r1=0.074627 x1=0.362197 r0=0.305218 x0=1.17949   c1=12.2554876603768  c0=5.23118424701596  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx618             nphases=3 r1=0.12241  x1=0.365242 r0=0.550783 x0=1.61426   c1=12.1849289689394  c0=4.73292317184294  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx619             nphases=3 r1=0.426882 x1=0.550597 r0=0.826175 x0=1.61675   c1=9.26061604456887  c0=5.00767765526724  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx620           nphases=3 r1=0.074627 x1=0.385188 r0=0.304099 x0=1.13897   c1=11.4844350127442  c0=5.52753075105307  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx621            nphases=3 r1=0.543513 x1=0.513315 r0=0.687237 x0=1.1596    c1=8.48232184702566  c0=4.8740140288939   units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx622            nphases=3 r1=0.543513 x1=0.447822 r0=0.692332 x0=1.23143   c1=9.77702078325438  c0=4.4233668075292   units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx623          nphases=3 r1=0.145401 x1=0.38407  r0=0.442913 x0=1.28326   c1=11.4926580181373  c0=4.94719877689232  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx624          nphases=3 r1=0.159692 x1=0.368349 r0=0.454719 x0=1.27729   c1=11.9981341173972  c0=4.73658373553405  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx625          nphases=3 r1=0.074565 x1=0.344799 r0=0.353001 x0=1.24231   c1=12.9136198758856  c0=4.87679924039801  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx626               nphases=3 r1=0.3489   x1=0.312488 r0=0.526736 x0=2.18642   c1=14.5407669624094  c0=5.31359998171372  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx627 nphases=3 r1=0.20673  x1=0.414019 r0=0.442043 x0=1.33346   c1=10.649004190631   c0=4.39954661771311  units=km baseFreq=60 normamps=420  emergamps=420  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx628            nphases=3 r1=0.435395 x1=0.498588 r0=0.666296 x0=1.21248   c1=8.93856601722242  c0=4.98311474238339  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx629           nphases=3 r1=0.174481 x1=0.396559 r0=0.582908 x0=1.50664   c1=11.1691225446553  c0=4.5216184590646   units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx630            nphases=3 r1=0.074565 x1=0.344799 r0=0.498402 x0=1.59208   c1=12.9136198758856  c0=4.80098843583857  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx631        nphases=3 r1=0.535622 x1=0.543203 r0=0.871411 x0=1.38591   c1=9.44258319617061  c0=5.15932579020997  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx632          nphases=3 r1=0.349832 x1=0.44981  r0=0.535622 x0=1.28636   c1=11.3199218532349  c0=4.66146260239467  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx633          nphases=3 r1=1.37391  x1=0.483427 r0=1.44624  x0=1.26567   c1=9.02756015623464  c0=4.26216937600096  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx634            nphases=3 r1=0.435395 x1=0.433158 r0=0.677978 x0=1.29109   c1=10.3880166097842  c0=4.50594169717004  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx635          nphases=3 r1=0.863706 x1=0.465904 r0=0.936034 x0=1.24821   c1=9.38077802660325  c0=4.33930647175283  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx636             nphases=3 r1=1.3513   x1=0.496786 r0=1.5108   x0=1.30171   c1=9.72577289157878  c0=4.40360506876196  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx637               nphases=3 r1=0.276759 x1=0.225247 r0=0.454595 x0=2.3348    c1=20.866698485483   c0=4.53695038524912  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx638           nphases=3 r1=0.174481 x1=0.46143  r0=0.565758 x0=1.40063   c1=9.52468062098218  c0=5.06733423310286  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx639            nphases=3 r1=0.435395 x1=0.433779 r0=0.67512  x0=1.30264   c1=10.3715440731741  c0=4.46623253886862  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx640              nphases=3 r1=2.14957  x1=0.569984 r0=2.55129  x0=1.64092   c1=8.15515233567642  c0=4.63666095709619  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx641        nphases=3 r1=0.213814 x1=0.389786 r0=0.551218 x0=1.33129   c1=11.2154366330951  c0=4.97966638528307  units=km baseFreq=60 normamps=566  emergamps=566  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx642              nphases=3 r1=1.3513   x1=0.562279 r0=1.68559  x0=1.38721   c1=8.44375329914972  c0=4.76093444182711  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx643            nphases=3 r1=0.863768 x1=0.481128 r0=1.2804   x0=1.53448   c1=9.07222964359577  c0=4.36402853957977  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx644              nphases=3 r1=2.14957  x1=0.504553 r0=2.57341  x0=1.75183   c1=9.34467638034524  c0=4.20399824430087  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx645            nphases=3 r1=0.863768 x1=0.481128 r0=1.2804   x0=1.53448   c1=9.07222964359577  c0=4.36402853957977  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx646              nphases=3 r1=2.14957  x1=0.505175 r0=2.568    x0=1.75544   c1=9.33149304589246  c0=4.17349354687492  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx647         nphases=3 r1=0.271104 x1=0.442976 r0=0.5158   x0=1.14587   c1=10.0143738550521  c0=5.36962252168206  units=km baseFreq=60 normamps=498  emergamps=498  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx648              nphases=3 r1=1.3513   x1=0.496786 r0=1.70479  x0=1.47644   c1=9.72577289157878  c0=4.31179919242178  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx649              nphases=3 r1=1.3513   x1=0.49747  r0=1.70007  x0=1.48539   c1=9.71142242087667  c0=4.27832360272478  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx650          nphases=3 r1=0.145401 x1=0.368349 r0=0.240968 x0=1.12686   c1=12.0135190952294  c0=4.87613609480179  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx651          nphases=3 r1=1.1061   x1=0.537113 r0=1.53522  x0=1.59127   c1=9.0872432598941   c0=4.90136215328186  units=km baseFreq=60 normamps=1    emergamps=1    faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx652           nphases=3 r1=0.074627 x1=0.362197 r0=0.236121 x0=1.09436   c1=12.2554876603768  c0=5.27253800639601  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx653           nphases=3 r1=0.174481 x1=0.396559 r0=0.592912 x0=1.64682   c1=11.1691225446553  c0=4.50511939663074  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx654          nphases=3 r1=0.074565 x1=0.344799 r0=0.170131 x0=1.10331   c1=12.9136198758856  c0=5.01804925239207  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx655           nphases=3 r1=0.074627 x1=0.385188 r0=0.2355   x0=1.05465   c1=11.4844350127442  c0=5.5740039944359   units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx656        nphases=3 r1=0.091217 x1=0.351137 r0=0.25209  x0=1.33968   c1=12.911975274807   c0=5.00091357018584  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx657          nphases=3 r1=0.21748  x1=0.422595 r0=0.496911 x0=1.26623   c1=10.526322255331   c0=4.8308299876683   units=km baseFreq=60 normamps=1    emergamps=1    faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx658           nphases=3 r1=0.174481 x1=0.395813 r0=0.598318 x0=1.64309   c1=11.1882476636502  c0=4.54055789729253  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx659        nphases=3 r1=0.179887 x1=0.38699  r0=0.366174 x0=1.13848   c1=12.01235195898    c0=4.8189464185841   units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx660          nphases=3 r1=0.122224 x1=0.392893 r0=0.362694 x0=1.20863   c1=11.26785166102    c0=4.99449432081447  units=km baseFreq=60 normamps=1    emergamps=1    faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx661           nphases=3 r1=0.174481 x1=0.46143  r0=0.576198 x0=1.5323    c1=9.52468062098218  c0=5.04953540530041  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx662         nphases=3 r1=0.535622 x1=0.560725 r0=0.658778 x0=1.22845   c1=9.08509466816236  c0=5.05234714262837  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx663               nphases=3 r1=0.276759 x1=0.229659 r0=0.454595 x0=2.32598   c1=20.4169000904815  c0=4.56925883869677  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx664            nphases=3 r1=0.074565 x1=0.410229 r0=0.465842 x0=1.34949   c1=10.7471762646949  c0=5.39386712467973  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx665        nphases=3 r1=0.179887 x1=0.350516 r0=0.506418 x0=1.4898    c1=12.01235195898    c0=4.8189464185841   units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx666               nphases=3 r1=0.174481 x1=0.282227 r0=0.352317 x0=2.15616   c1=16.0558159173489  c0=5.50312699311232  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx667              nphases=3 r1=0.543513 x1=0.448506 r0=0.938643 x0=1.55815   c1=9.76235200266607  c0=4.30288651560863  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx668              nphases=3 r1=0.543513 x1=0.447822 r0=0.944049 x0=1.55156   c1=9.77702078325438  c0=4.33750271573112  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx669           nphases=3 r1=0.535622 x1=0.495854 r0=0.683198 x0=1.29202   c1=10.5693206157897  c0=4.53891329621392  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx670               nphases=3 r1=0.3489   x1=0.233946 r0=0.526736 x0=2.34356   c1=19.9835742320899  c0=4.49376634402351  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx671          nphases=3 r1=0.435395 x1=0.433779 r0=0.507722 x0=1.21602   c1=10.3715440731741  c0=4.53989475169632  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx672            nphases=3 r1=0.863768 x1=0.481128 r0=1.29009  x0=1.6787    c1=9.07222964359577  c0=4.34492994640874  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx673           nphases=3 r1=0.535622 x1=0.495233 r0=0.68444  x0=1.27884   c1=10.5864828238198  c0=4.58177902755333  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx674              nphases=3 r1=0.543513 x1=0.513315 r0=0.922363 x0=1.45214   c1=8.48232184702566  c0=4.78878655686819  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx675            nphases=3 r1=0.863768 x1=0.481128 r0=1.29009  x0=1.6787    c1=9.07222964359577  c0=4.34492994640874  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx676            nphases=3 r1=0.074565 x1=0.34542  r0=0.42334  x0=1.33334   c1=12.8882346624624  c0=4.79950298970304  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx677            nphases=3 r1=0.074565 x1=0.344799 r0=0.428063 x0=1.32439   c1=12.9136198758856  c0=4.84170557544625  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx678           nphases=3 r1=0.435395 x1=0.498588 r0=0.535995 x0=1.15451   c1=8.93856601722242  c0=5.02086098972002  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx679         nphases=3 r1=0.276759 x1=0.417437 r0=0.372326 x0=1.17601   c1=10.6664051310757  c0=4.6383055581748   units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx680         nphases=3 r1=0.174481 x1=0.395938 r0=0.270048 x0=1.15451   c1=11.1882476636502  c0=4.73440861797846  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx681        nphases=3 r1=0.426882 x1=0.498899 r0=0.726197 x0=1.39883   c1=10.4524743617364  c0=4.83592294584724  units=km baseFreq=60 normamps=345  emergamps=345  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx682              nphases=3 r1=1.3513   x1=0.562279 r0=1.74257  x0=1.50154   c1=8.44375329914972  c0=4.74427622445016  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx683             nphases=3 r1=0.426882 x1=0.485726 r0=0.82195  x0=1.59518   c1=10.8069919974736  c0=4.49424380885279  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx684            nphases=3 r1=0.074565 x1=0.410229 r0=0.408862 x0=1.23516   c1=10.7471762646949  c0=5.41529999034944  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx685             nphases=3 r1=0.426882 x1=0.498215 r0=0.792683 x0=1.61308   c1=10.4692917340564  c0=4.35580553418669  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx686           nphases=3 r1=0.435395 x1=0.433158 r0=0.5373   x0=1.22665   c1=10.3880166097842  c0=4.5440327802167   units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx687           nphases=3 r1=0.174481 x1=0.396559 r0=0.523257 x0=1.38448   c1=11.1691225446553  c0=4.53925813192395  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx688             nphases=3 r1=0.12241  x1=0.365863 r0=0.538915 x0=1.47576   c1=12.1623554928442  c0=4.71281659736566  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx689             nphases=3 r1=0.426882 x1=0.485105 r0=0.827356 x0=1.58878   c1=10.8244725153898  c0=4.53214921113251  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx690           nphases=3 r1=0.435395 x1=0.433779 r0=0.536927 x0=1.23982   c1=10.3715440731741  c0=4.5018301944735   units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx691             nphases=3 r1=0.426882 x1=0.498215 r0=0.792683 x0=1.61308   c1=10.4692917340564  c0=4.35580553418669  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx692           nphases=3 r1=0.276821 x1=0.414517 r0=0.607825 x0=1.45158   c1=10.7460091284455  c0=4.23630669774852  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx693           nphases=3 r1=0.174481 x1=0.395938 r0=0.527979 x0=1.37559   c1=11.1882476636502  c0=4.57716353420367  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx694              nphases=3 r1=1.3513   x1=0.496786 r0=1.76532  x0=1.60115   c1=9.72577289157878  c0=4.29514097504483  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx695             nphases=3 r1=0.12241  x1=0.365242 r0=0.544632 x0=1.46936   c1=12.1849289689394  c0=4.75435603751264  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx696             nphases=3 r1=0.426882 x1=0.550597 r0=0.80567  x0=1.48936   c1=9.25963458908647  c0=5.02680277426212  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx697              nphases=3 r1=1.3513   x1=0.49747  r0=1.75972  x0=1.60755   c1=9.71142242087667  c0=4.26267336665408  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx698           nphases=3 r1=0.174481 x1=0.46143  r0=0.508779 x0=1.28636   c1=9.52468062098218  c0=5.08630019715464  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx699             nphases=3 r1=0.12241  x1=0.430735 r0=0.521268 x0=1.36969   c1=10.2376947660339  c0=5.30187556757261  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx700         nphases=3 r1=0.276821 x1=0.417499 r0=0.630319 x0=1.39697   c1=10.6652645206502  c0=4.48700225894211  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx701               nphases=3 r1=0.3489   x1=0.238358 r0=0.526736 x0=2.33468   c1=19.5708589388288  c0=4.52541165187495  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx702         nphases=3 r1=0.074565 x1=0.410229 r0=0.147514 x0=1.04403   c1=10.7471762646949  c0=5.5947737145094   units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx703             nphases=3 r1=0.435395 x1=0.498588 r0=0.826672 x0=1.43785   c1=8.93856601722242  c0=4.8965875049891   units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx704          nphases=3 r1=0.535622 x1=0.560725 r0=0.679345 x0=1.20695   c1=9.08509466816236  c0=5.06717507815976  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx705          nphases=3 r1=0.174481 x1=0.46143  r0=0.518037 x0=1.27984   c1=9.52468062098218  c0=5.1253727356837   units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx706             nphases=3 r1=1.3513   x1=0.496786 r0=1.45426  x0=1.27431   c1=9.72577289157878  c0=4.43787643317441  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx707             nphases=3 r1=2.18319  x1=0.500328 r0=2.60703  x0=1.74761   c1=8.71208853320266  c0=4.07097123769989  units=km baseFreq=60 normamps=90   emergamps=90   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx708         nphases=3 r1=0.145401 x1=0.433779 r0=0.21835  x0=1.06758   c1=10.116392173574   c0=5.41890750239285  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx709        nphases=3 r1=0.535622 x1=0.534317 r0=0.876071 x0=1.3928    c1=9.63526678060719  c0=5.09667179427946  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx710             nphases=3 r1=0.269675 x1=0.450494 r0=0.692518 x0=1.70237   c1=11.3149880499991  c0=4.56085015253675  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx711                nphases=3 r1=1.5725   x1=0.562279 r0=1.96645  x0=1.66838   c1=8.43295728884332  c0=4.75257880731478  units=km baseFreq=60 normamps=99   emergamps=99   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx712          nphases=3 r1=0.276759 x1=0.48293  r0=0.620315 x0=1.30134   c1=9.14392894545866  c0=5.01295629421312  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx713          nphases=3 r1=1.37391  x1=0.482805 r0=1.44606  x0=1.25206   c1=9.0400803450912   c0=4.30174590518314  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx714             nphases=3 r1=0.435395 x1=0.433158 r0=0.849414 x0=1.53746   c1=10.3880166097842  c0=4.41957361471884  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx715          nphases=3 r1=0.543513 x1=0.447822 r0=0.615654 x0=1.21708   c1=9.77702078325438  c0=4.46177620046204  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx716         nphases=3 r1=0.074565 x1=0.36431  r0=0.234195 x0=1.10896   c1=12.181135776129   c0=5.06322273040632  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx717             nphases=3 r1=0.269675 x1=0.449811 r0=0.690903 x0=1.69193   c1=11.3344314788801  c0=4.59891470975956  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx718           nphases=3 r1=0.145401 x1=0.36897  r0=0.292977 x0=1.16507   c1=11.9915822389066  c0=4.78252646243991  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx719             nphases=3 r1=0.426882 x1=0.482184 r0=0.802004 x0=1.63147   c1=10.9075513956838  c0=4.27370810937512  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx720             nphases=3 r1=0.435395 x1=0.433779 r0=0.843822 x0=1.54386   c1=10.3715440731741  c0=4.3851430953633   units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx721             nphases=3 r1=0.426882 x1=0.502503 r0=0.835061 x0=1.5428    c1=10.3590238843176  c0=4.7876459464427   units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx722           nphases=3 r1=0.863706 x1=0.530775 r0=1.09038  x0=1.2548    c1=8.19273942806995  c0=4.71626495446598  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx723           nphases=3 r1=0.145401 x1=0.368349 r0=0.294219 x0=1.1519    c1=12.0135190952294  c0=4.83016684207208  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx724             nphases=3 r1=0.426882 x1=0.525494 r0=0.8327   x0=1.5003    c1=9.80272430656372  c0=5.03356685934353  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx725             nphases=3 r1=0.269675 x1=0.515303 r0=0.668968 x0=1.58145   c1=9.63049213231444  c0=5.11383400230954  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx726          nphases=3 r1=0.174481 x1=0.46143  r0=0.455341 x0=1.26107   c1=9.52468062098218  c0=5.13656663334783  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx727            nphases=3 r1=0.863706 x1=0.530775 r0=1.00743  x0=1.177     c1=8.19273942806995  c0=4.77692951360784  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx728           nphases=3 r1=0.074627 x1=0.35791  r0=0.175227 x0=1.1921    c1=12.4102393167098  c0=4.74989969910607  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx729           nphases=3 r1=0.159692 x1=0.385934 r0=0.528787 x0=1.38547   c1=11.4686786733781  c0=4.6198170589523   units=km baseFreq=60 normamps=540  emergamps=540  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx730         nphases=3 r1=0.269675 x1=0.463729 r0=0.675306 x0=1.51882   c1=10.9260133690825  c0=4.89740980552841  units=km baseFreq=60 normamps=452  emergamps=452  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx731           nphases=3 r1=0.426882 x1=0.485105 r0=0.529843 x0=1.26263   c1=10.8256396516392  c0=4.65363748435932  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx732           nphases=3 r1=0.145401 x1=0.433779 r0=0.289124 x0=1.08007   c1=10.116392173574   c0=5.37259341395311  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx733           nphases=3 r1=0.074627 x1=0.35791  r0=0.175227 x0=1.1921    c1=12.4102393167098  c0=4.74989969910607  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx734           nphases=3 r1=0.863706 x1=0.465904 r0=1.09883  x0=1.34558   c1=9.38077802660325  c0=4.24718228552647  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx735               nphases=3 r1=0.174481 x1=0.203685 r0=0.352317 x0=2.3133    c1=22.961946785464   c0=4.62875626158929  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx736         nphases=3 r1=0.271104 x1=0.408924 r0=0.516919 x0=1.20962   c1=10.9034398929873  c0=4.95576661799544  units=km baseFreq=60 normamps=498  emergamps=498  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx737           nphases=3 r1=0.12241  x1=0.365863 r0=0.269986 x0=1.16203   c1=12.1623554928442  c0=4.80939712199859  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx738          nphases=3 r1=0.174481 x1=0.46143  r0=0.405383 x0=1.17526   c1=9.52468062098218  c0=5.16014809074928  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx739          nphases=3 r1=0.145401 x1=0.36897  r0=0.240657 x0=1.14071   c1=11.9915822389066  c0=4.82539219377933  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx740            nphases=3 r1=0.863706 x1=0.465904 r0=1.01128  x0=1.26207   c1=9.38077802660325  c0=4.30471679745419  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx741           nphases=3 r1=0.12241  x1=0.365242 r0=0.271229 x0=1.14879   c1=12.1849289689394  c0=4.85770064722698  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx742          nphases=3 r1=0.276759 x1=0.48293  r0=0.50766  x0=1.19682   c1=9.14392894545866  c0=5.04624620314318  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx743          nphases=3 r1=0.074565 x1=0.34542  r0=0.169821 x0=1.11716   c1=12.8882346624624  c0=4.96433445909855  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx744           nphases=3 r1=0.037282 x1=0.201759 r0=0.209899 x0=0.938643  c1=0                 c0=0                 units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx745          nphases=3 r1=0.12241  x1=0.365242 r0=0.362322 x0=1.23516   c1=12.1849289689394  c0=4.78104101630439  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx746           nphases=3 r1=0.12241  x1=0.430735 r0=0.266133 x0=1.07696   c1=10.2376947660339  c0=5.40654646847938  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx747           nphases=3 r1=0.435395 x1=0.498588 r0=0.558551 x0=1.16638   c1=8.93856601722242  c0=5.00669619978484  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx748           nphases=3 r1=0.426882 x1=0.485726 r0=0.666607 x0=1.35459   c1=10.8078408238367  c0=4.5451733906422   units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx749           nphases=3 r1=0.276759 x1=0.418121 r0=0.685186 x0=1.5282    c1=10.6491102939264  c0=4.43408324036405  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx750           nphases=3 r1=0.074627 x1=0.35791  r0=0.285272 x0=1.2863    c1=12.4102393167098  c0=4.69944758214594  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx751           nphases=3 r1=0.435395 x1=0.433158 r0=0.561595 x0=1.23982   c1=10.3880166097842  c0=4.52968230951458  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx752           nphases=3 r1=0.426882 x1=0.485105 r0=0.669465 x0=1.34303   c1=10.8256396516392  c0=4.586394520903    units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx753           nphases=3 r1=0.276759 x1=0.417437 r0=0.690778 x0=1.5218    c1=10.6664051310757  c0=4.46920343113966  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx754           nphases=3 r1=0.269675 x1=0.44689  r0=0.484794 x0=1.40169   c1=11.4244335991986  c0=4.3919071804447   units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx755          nphases=3 r1=0.269675 x1=0.449811 r0=0.507598 x0=1.3188    c1=11.3344314788801  c0=4.6442473427169   units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx756           nphases=3 r1=0.074627 x1=0.35791  r0=0.285272 x0=1.2863    c1=12.4102393167098  c0=4.69944758214594  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx757           nphases=3 r1=0.435395 x1=0.433779 r0=0.56085  x0=1.25262   c1=10.3715440731741  c0=4.48832855013454  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx758          nphases=3 r1=0.426882 x1=0.485105 r0=0.664805 x0=1.35403   c1=10.8256396516392  c0=4.55655296907327  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx759             nphases=3 r1=2.14957  x1=0.504553 r0=2.30908  x0=1.30942   c1=9.34467638034524  c0=4.32381539062522  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx760           nphases=3 r1=0.426882 x1=0.550597 r0=0.657784 x0=1.26443   c1=9.26061604456887  c0=5.08152554886188  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx761           nphases=3 r1=0.276759 x1=0.48293  r0=0.668036 x0=1.42219   c1=9.14392894545866  c0=4.95757037401715  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx762          nphases=3 r1=0.074627 x1=0.360582 r0=0.177712 x0=1.08386   c1=12.3136587920769  c0=5.22343870645216  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx763          nphases=3 r1=0.269675 x1=0.515303 r0=0.370275 x0=1.17122   c1=9.63049213231444  c0=5.23216570249836  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx764              nphases=3 r1=1.35136  x1=0.562279 r0=1.75065  x0=1.62837   c1=8.4430901535535   c0=4.75846754020918  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx765          nphases=3 r1=0.426882 x1=0.550597 r0=0.527482 x0=1.20645   c1=9.26061604456887  c0=5.12091639727713  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx766             nphases=3 r1=0.435395 x1=0.498588 r0=0.837111 x0=1.56952   c1=8.93856601722242  c0=4.87977013266906  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx767               nphases=3 r1=0.174481 x1=0.208097 r0=0.352317 x0=2.30442   c1=22.4185122322767  c0=4.66236448040553  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx768              nphases=3 r1=1.35136  x1=0.483675 r0=1.777    x0=1.76867   c1=10.030342401009   c0=4.17646443914597  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx769              nphases=3 r1=1.35136  x1=0.492499 r0=1.78582  x0=1.74301   c1=9.82219426126862  c0=4.31771445114003  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx770             nphases=3 r1=0.435395 x1=0.433158 r0=0.859232 x0=1.68044   c1=10.3880166097842  c0=4.40294192316574  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx771             nphases=3 r1=0.435395 x1=0.433779 r0=0.853826 x0=1.68404   c1=10.3715440731741  c0=4.36949285929259  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx772        nphases=3 r1=0.276759 x1=0.48293  r0=0.349708 x0=1.11673   c1=9.14392894545866  c0=5.12685818181922  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx773           nphases=3 r1=0.276759 x1=0.418121 r0=0.69519  x0=1.66838   c1=10.6491102939264  c0=4.41811469440717  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx774          nphases=3 r1=0.435395 x1=0.433158 r0=0.507536 x0=1.20242   c1=10.3880166097842  c0=4.58474991982438  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx775        nphases=3 r1=0.174481 x1=0.46143  r0=0.268929 x0=1.0851    c1=9.52468062098218  c0=5.24452673641183  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx776            nphases=3 r1=0.853826 x1=0.504429 r0=1.27599  x0=1.4752    c1=8.63577373799009  c0=4.73719382948257  units=km baseFreq=60 normamps=233  emergamps=233  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx777           nphases=3 r1=0.276759 x1=0.417437 r0=0.700596 x0=1.66478   c1=10.6664051310757  c0=4.45222690387653  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx778            nphases=3 r1=0.853826 x1=0.513315 r0=1.2699   x0=1.46581   c1=8.48051809100395  c0=4.7945691864672   units=km baseFreq=60 normamps=233  emergamps=233  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx779           nphases=3 r1=0.276759 x1=0.48293  r0=0.678475 x0=1.5538    c1=9.14392894545866  c0=4.94043469181092  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx780           nphases=3 r1=0.426882 x1=0.485726 r0=0.718864 x0=1.44618   c1=10.8069919974736  c0=4.5235813700294   units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx781            nphases=3 r1=0.853826 x1=0.479077 r0=1.27188  x0=1.53131   c1=9.1098167359893   c0=4.46029075432652  units=km baseFreq=60 normamps=233  emergamps=233  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx782        nphases=3 r1=0.091404 x1=0.365801 r0=0.407433 x0=1.41089   c1=12.911975274807   c0=5.00091357018584  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx783          nphases=3 r1=0.426882 x1=0.500887 r0=0.76205  x0=1.44127   c1=10.4005367986407  c0=4.71973983739016  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx784         nphases=3 r1=0.276759 x1=0.418121 r0=0.372015 x0=1.1898    c1=10.6491102939264  c0=4.59249546038819  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx785            nphases=3 r1=1.3513   x1=0.49747  r0=1.45289  x0=1.30345   c1=9.71142242087667  c0=4.37278206144982  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx786          nphases=3 r1=1.35148  x1=0.544694 r0=1.77588  x0=1.63999   c1=8.75198337227102  c0=4.89873609672084  units=km baseFreq=60 normamps=172  emergamps=172  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx787           nphases=3 r1=0.426882 x1=0.485105 r0=0.722593 x0=1.43655   c1=10.8244725153898  c0=4.56347620909776  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx788           nphases=3 r1=0.269675 x1=0.44689  r0=0.547987 x0=1.45917   c1=11.4244335991986  c0=4.37458581747153  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx789         nphases=3 r1=0.174481 x1=0.396559 r0=0.269737 x0=1.1683    c1=11.1691225446553  c0=4.68660908340319  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx790         nphases=3 r1=0.426882 x1=0.524189 r0=0.836304 x0=1.49788   c1=9.83306984904657  c0=5.12404644449127  units=km baseFreq=60 normamps=345  emergamps=345  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx791          nphases=3 r1=0.269675 x1=0.465593 r0=0.605029 x0=1.40598   c1=10.8696459934041  c0=4.81417177029135  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx792        nphases=3 r1=0.426882 x1=0.533074 r0=0.724892 x0=1.33439   c1=9.63264072404618  c0=5.22953964593735  units=km baseFreq=60 normamps=345  emergamps=345  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx793          nphases=3 r1=0.3489   x1=0.491629 r0=0.664743 x0=1.32855   c1=8.97021132507386  c0=4.9603821113451   units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx794             nphases=3 r1=0.849849 x1=0.56551  r0=1.22876  x0=1.50428   c1=8.75445027388895  c0=4.8740140288939   units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx795            nphases=3 r1=1.3513   x1=0.496786 r0=1.4532   x0=1.29034   c1=9.72577289157878  c0=4.41249121975125  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx796           nphases=3 r1=0.426882 x1=0.550597 r0=0.707555 x0=1.35005   c1=9.25963458908647  c0=5.05844808211356  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx797          nphases=3 r1=0.850098 x1=0.548112 r0=1.27449  x0=1.6434    c1=9.08673926924098  c0=5.00192155149209  units=km baseFreq=60 normamps=228  emergamps=228  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx798            nphases=3 r1=0.535622 x1=0.560725 r0=0.636222 x0=1.21658   c1=9.08509466816236  c0=5.06685676827358  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx799           nphases=3 r1=0.074627 x1=0.35791  r0=0.225123 x0=1.21515   c1=12.4102393167098  c0=4.72154359341186  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx800           nphases=3 r1=0.426882 x1=0.485105 r0=0.586388 x0=1.28997   c1=10.8256396516392  c0=4.6158912370227   units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx801           nphases=3 r1=0.074627 x1=0.35791  r0=0.225123 x0=1.21515   c1=12.4102393167098  c0=4.72154359341186  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx802          nphases=3 r1=0.3489   x1=0.491629 r0=0.62976  x0=1.29133   c1=8.97021132507386  c0=4.97091286341302  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx803           nphases=3 r1=0.426882 x1=0.485726 r0=0.755774 x0=1.48607   c1=10.8069919974736  c0=4.51336892784767  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx804              nphases=3 r1=0.849849 x1=0.5158   r0=1.25287  x0=1.56865   c1=9.76712665095883  c0=4.56050531682672  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx805           nphases=3 r1=0.426882 x1=0.485105 r0=0.760061 x0=1.47737   c1=10.8244725153898  c0=4.55260062131982  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx806           nphases=3 r1=0.269675 x1=0.44689  r0=0.582598 x0=1.49576   c1=11.4244335991986  c0=4.3663362862546   units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx807        nphases=3 r1=0.090099 x1=0.204804 r0=0.262343 x0=1.00277   c1=12.01235195898    c0=4.76191589730951  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx808              nphases=3 r1=0.849849 x1=0.5158   r0=1.25287  x0=1.56865   c1=9.76712665095883  c0=4.56050531682672  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx809          nphases=3 r1=2.15001  x1=0.552523 r0=2.53992  x0=1.76898   c1=8.4421086980711   c0=4.77939641522577  units=km baseFreq=60 normamps=1    emergamps=1    faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx810          nphases=3 r1=0.535622 x1=0.495233 r0=0.773545 x0=1.36416   c1=10.5864828238198  c0=4.51352808279076  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx811           nphases=3 r1=0.426882 x1=0.550597 r0=0.742601 x0=1.3874    c1=9.25963458908647  c0=5.04757249433561  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx812              nphases=3 r1=0.543513 x1=0.448506 r0=0.959397 x0=1.69373   c1=9.76235200266607  c0=4.28606914328859  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx813               nphases=3 r1=0.849849 x1=0.540407 r0=1.25585  x0=1.51515   c1=9.23788341353058  c0=4.88043327826527  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx814        nphases=3 r1=0.213814 x1=0.415014 r0=0.554325 x0=1.2735    c1=10.5052076995475  c0=5.33039082820991  units=km baseFreq=60 normamps=566  emergamps=566  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx815              nphases=3 r1=0.543513 x1=0.447822 r0=0.964741 x0=1.68994   c1=9.77702078325438  c0=4.31970388792868  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx816            nphases=3 r1=0.426882 x1=0.500887 r0=0.829779 x0=1.55368   c1=10.4005367986407  c0=4.69400978825697  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx817        nphases=3 r1=0.10321  x1=0.362073 r0=0.231523 x0=1.08982   c1=12.1124073665372  c0=5.26463331088911  units=km baseFreq=60 normamps=902  emergamps=902  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx818         nphases=3 r1=0.269675 x1=0.49778  r0=0.67338  x0=1.4532    c1=10.03331329328    c0=5.30253871316883  units=km baseFreq=60 normamps=452  emergamps=452  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx819             nphases=3 r1=0.269675 x1=0.450494 r0=0.68618  x0=1.56033   c1=11.3149880499991  c0=4.57994874570778  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx820            nphases=3 r1=0.426882 x1=0.500887 r0=0.829779 x0=1.55368   c1=10.4005367986407  c0=4.69400978825697  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx821               nphases=3 r1=0.849849 x1=0.540407 r0=1.27655  x0=1.65626   c1=9.23788341353058  c0=4.85571121043833  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx822              nphases=3 r1=0.543513 x1=0.513315 r0=0.949393 x0=1.58574   c1=8.48232184702566  c0=4.77098772906575  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx823           nphases=3 r1=0.276821 x1=0.418121 r0=0.625472 x0=1.40585   c1=10.6482879933871  c0=4.450741457741    units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx824             nphases=3 r1=0.269675 x1=0.449811 r0=0.670211 x0=1.55355   c1=11.3344314788801  c0=4.61918043917993  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx825           nphases=3 r1=1.373907 x1=0.548298 r0=1.63812  x0=1.298361  c1=7.92209114217741  c0=4.61620424174411  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx826           nphases=3 r1=0.533136 x1=0.668471 r0=0.792248 x0=1.74655   c1=10.53141521351    c0=4.28821773502033  units=km baseFreq=60 normamps=255  emergamps=255  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx827             nphases=3 r1=0.435395 x1=0.430175 r0=0.73328  x0=1.42456   c1=10.4635091044574  c0=4.21190293980777  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx828           nphases=3 r1=0.276821 x1=0.417499 r0=0.630319 x0=1.39697   c1=10.6652645206502  c0=4.48700225894211  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx829             nphases=3 r1=0.435395 x1=0.498588 r0=0.736201 x0=1.28009   c1=8.93758456174002  c0=4.94141614729332  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx830             nphases=3 r1=0.269675 x1=0.515303 r0=0.648525 x0=1.45413   c1=9.63049213231444  c0=5.134258886673    units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx831           nphases=3 r1=0.435395 x1=0.498588 r0=0.529843 x0=1.12232   c1=8.93856601722242  c0=5.06173728427079  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx832             nphases=3 r1=0.435395 x1=0.473485 r0=0.757203 x0=1.27319   c1=9.44242404122751  c0=4.95146943453196  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx833          nphases=3 r1=0.12241  x1=0.365863 r0=0.27912  x0=1.19937   c1=12.1623554928442  c0=4.77066941917956  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx834           nphases=3 r1=1.37391  x1=0.482805 r0=1.65011  x0=1.37913   c1=9.0400803450912   c0=4.1975789949295   units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx835           nphases=3 r1=0.276821 x1=0.48293  r0=0.610994 x0=1.3078    c1=9.14278833503317  c0=4.97536920181959  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx836             nphases=3 r1=0.435395 x1=0.450618 r0=0.759067 x0=1.3142    c1=9.95766164366368  c0=4.71329406219493  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx837           nphases=3 r1=1.37391  x1=0.483427 r0=1.64881  x0=1.39113   c1=9.02756015623464  c0=4.16460739588563  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx838             nphases=3 r1=0.435395 x1=0.43322  r0=0.752978 x0=1.36515   c1=10.3868759993587  c0=4.46442878284691  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx839          nphases=3 r1=0.146022 x1=0.399728 r0=0.425391 x0=1.2433    c1=11.0644516437486  c0=4.94125699235023  units=km baseFreq=60 normamps=694  emergamps=694  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx840          nphases=3 r1=0.535622 x1=0.511016 r0=0.87079  x0=1.4514    c1=10.1796827892769  c0=4.6737440588366   units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx841            nphases=3 r1=0.548112 x1=0.482805 r0=0.970271 x0=1.45357   c1=9.14475124599797  c0=4.88653421775046  units=km baseFreq=60 normamps=304  emergamps=304  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx842           nphases=3 r1=0.435395 x1=0.433158 r0=0.530962 x0=1.19173   c1=10.3880166097842  c0=4.58490907476747  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx843             nphases=3 r1=0.435395 x1=0.446331 r0=0.726072 x0=1.41238   c1=10.0595208072425  c0=4.29052548169516  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx844             nphases=3 r1=0.435395 x1=0.433779 r0=0.748877 x0=1.37509   c1=10.3708809275779  c0=4.4273456811065   units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx845            nphases=3 r1=1.3513   x1=0.49747  r0=1.47675  x0=1.31625   c1=9.71142242087667  c0=4.36007619182632  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx846           nphases=3 r1=0.435395 x1=0.433779 r0=0.530651 x0=1.20552   c1=10.3715440731741  c0=4.54008043246326  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx847             nphases=3 r1=0.435395 x1=0.446331 r0=0.726072 x0=1.41238   c1=10.0595208072425  c0=4.29052548169516  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx848            nphases=3 r1=0.548112 x1=0.491691 r0=0.964182 x0=1.44419   c1=8.97103362561317  c0=4.94735793183542  units=km baseFreq=60 normamps=304  emergamps=304  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx849           nphases=3 r1=0.145401 x1=0.365428 r0=0.36052  x0=1.32017   c1=12.114715113212   c0=4.49029146109934  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx850            nphases=3 r1=1.3513   x1=0.496786 r0=1.4775   x0=1.30345   c1=9.72577289157878  c0=4.39898957541229  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx851        nphases=3 r1=0.3489   x1=0.489951 r0=0.770065 x0=1.39293   c1=9.00169747798221  c0=5.19426030021864  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx852          nphases=3 r1=0.269675 x1=0.450494 r0=0.504802 x0=1.33011   c1=11.3149880499991  c0=4.60337104816613  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx853          nphases=3 r1=0.426882 x1=0.485726 r0=0.662009 x0=1.3654    c1=10.8078408238367  c0=4.51716212065802  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx854        nphases=3 r1=0.276759 x1=0.417437 r0=0.610124 x0=1.40983   c1=10.6664051310757  c0=4.5244036705687   units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx855               nphases=3 r1=0.849849 x1=0.517478 r0=1.25815  x0=1.55778   c1=9.73020270416151  c0=4.64886283606657  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx856          nphases=3 r1=0.074627 x1=0.360582 r0=0.177712 x0=1.08386   c1=12.3136587920769  c0=5.22343870645216  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx857           nphases=3 r1=1.37391  x1=0.548298 r0=1.60245  x0=1.27325   c1=7.92209644734218  c0=4.62528137866512  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx858          nphases=3 r1=0.381335 x1=0.426198 r0=0.75944  x0=1.41816   c1=10.4174072226085  c0=4.47578183545413  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx859         nphases=3 r1=0.431791 x1=0.460622 r0=0.758384 x0=1.23181   c1=9.61269330451199  c0=5.22243072514591  units=km baseFreq=60 normamps=372  emergamps=372  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx860             nphases=3 r1=0.435395 x1=0.498588 r0=0.769693 x0=1.32352   c1=8.93856601722242  c0=4.91422717784845  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx861            nphases=3 r1=1.37391  x1=0.548298 r0=1.51764  x0=1.19452   c1=7.92209644734218  c0=4.68363819113215  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx862               nphases=3 r1=0.849849 x1=0.517478 r0=1.27897  x0=1.70007   c1=9.73020270416151  c0=4.62676682480064  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx863           nphases=3 r1=1.37391  x1=0.482805 r0=1.61184  x0=1.35173   c1=9.0400803450912   c0=4.20680998162883  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx864           nphases=3 r1=0.269675 x1=0.450494 r0=0.417251 x0=1.2466    c1=11.3149880499991  c0=4.67111800227558  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx865          nphases=3 r1=0.145401 x1=0.433779 r0=0.373941 x0=1.15873   c1=10.116392173574   c0=5.29596030885436  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx866           nphases=3 r1=1.37391  x1=0.483427 r0=1.60904  x0=1.3631    c1=9.02756015623464  c0=4.17317523698874  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx867             nphases=3 r1=0.435395 x1=0.433158 r0=0.788893 x0=1.41281   c1=10.3880166097842  c0=4.43721328757819  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx868           nphases=3 r1=0.269675 x1=0.449811 r0=0.418494 x0=1.23342   c1=11.3344314788801  c0=4.71660979017602  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx869            nphases=3 r1=1.37391  x1=0.482805 r0=1.52273  x0=1.26635   c1=9.0400803450912   c0=4.26596256881131  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx870          nphases=3 r1=0.074565 x1=0.410229 r0=0.303105 x0=1.13518   c1=10.7471762646949  c0=5.46373614469707  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx871             nphases=3 r1=0.435395 x1=0.433779 r0=0.78417  x0=1.4217    c1=10.3715440731741  c0=4.4017747869164   units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx872            nphases=3 r1=1.3513   x1=0.562279 r0=1.75301  x0=1.63315   c1=8.44375329914972  c0=4.72862598837945  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx873            nphases=3 r1=1.37391  x1=0.483427 r0=1.52143  x0=1.27959   c1=9.02756015623464  c0=4.22872031212781  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx874          nphases=3 r1=0.3489   x1=0.423216 r0=0.627274 x0=1.43568   c1=10.5080194368755  c0=4.23333580547748  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx875              nphases=3 r1=0.849849 x1=0.5158   r0=1.27356  x0=1.70815   c1=9.76712665095883  c0=4.53742785007839  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx876              nphases=3 r1=0.849849 x1=0.5158   r0=1.27356  x0=1.70815   c1=9.76712665095883  c0=4.53742785007839  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx877           nphases=3 r1=0.863706 x1=0.530775 r0=0.964306 x0=1.18663   c1=8.19273942806995  c0=4.77677035866475  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx878          nphases=3 r1=0.850098 x1=0.548112 r0=1.2538   x0=1.50347   c1=9.08673926924098  c0=5.02582131877972  units=km baseFreq=60 normamps=228  emergamps=228  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx879            nphases=3 r1=0.435395 x1=0.448879 r0=0.754904 x0=1.32849   c1=9.99607103659652  c0=4.6236367775865   units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx880           nphases=3 r1=0.159692 x1=0.411845 r0=0.543513 x0=1.30488   c1=10.7089790783528  c0=5.04797038169334  units=km baseFreq=60 normamps=694  emergamps=694  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx881            nphases=3 r1=0.435395 x1=0.448879 r0=0.754904 x0=1.32849   c1=9.99607103659652  c0=4.6236367775865   units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx882          nphases=3 r1=0.426882 x1=0.500887 r0=0.76205  x0=1.44127   c1=10.4005367986407  c0=4.71973983739016  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx883           nphases=3 r1=0.145401 x1=0.365428 r0=0.423775 x0=1.3777    c1=12.114715113212   c0=4.47217432341071  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx884           nphases=3 r1=0.863706 x1=0.465904 r0=0.965238 x0=1.27195   c1=9.38077802660325  c0=4.30437196174416  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx885          nphases=3 r1=1.35148  x1=0.510581 r0=1.77781  x0=1.7066    c1=9.42364375794267  c0=4.55079686529811  units=km baseFreq=60 normamps=172  emergamps=172  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx886        nphases=3 r1=0.426882 x1=0.524189 r0=0.728931 x0=1.34042   c1=9.83306984904657  c0=5.16624903023447  units=km baseFreq=60 normamps=345  emergamps=345  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx887          nphases=3 r1=0.269675 x1=0.465593 r0=0.605029 x0=1.40598   c1=10.8696459934041  c0=4.81417177029135  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx888          nphases=3 r1=0.850098 x1=0.513874 r0=1.27642  x0=1.70989   c1=9.81296327456929  c0=4.63963184936724  units=km baseFreq=60 normamps=228  emergamps=228  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx889            nphases=3 r1=0.849849 x1=0.500017 r0=1.12605  x0=1.39635   c1=10.1411142414009  c0=4.420422441082    units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx890            nphases=3 r1=0.174481 x1=0.46143  r0=0.580361 x0=1.53379   c1=9.52468062098218  c0=5.08383329553672  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx891           nphases=3 r1=0.145401 x1=0.365428 r0=0.29832  x0=1.24597   c1=12.114715113212   c0=4.51336892784767  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx892             nphases=3 r1=0.145401 x1=0.36897  r0=0.568244 x0=1.62091   c1=11.9915822389066  c0=4.66697997375519  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx893            nphases=3 r1=0.849849 x1=0.56551  r0=1.11406  x0=1.31563   c1=8.75511341948516  c0=4.88719736334668  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx894             nphases=3 r1=0.145401 x1=0.368349 r0=0.566628 x0=1.61047   c1=12.0135190952294  c0=4.70687481282356  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx895             nphases=3 r1=0.535622 x1=0.495916 r0=0.951382 x0=1.74096   c1=10.5684983152504  c0=4.43424239530715  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx896          nphases=3 r1=0.269675 x1=0.515303 r0=0.392831 x0=1.18303   c1=9.63049213231444  c0=5.21651546642766  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx897          nphases=3 r1=0.074316 x1=0.377297 r0=0.314787 x0=1.19291   c1=11.7697467740603  c0=5.09091569050431  units=km baseFreq=60 normamps=1068 emergamps=1068 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx898          nphases=3 r1=0.426882 x1=0.550597 r0=0.550038 x0=1.21832   c1=9.26061604456887  c0=5.10608846174573  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx899             nphases=3 r1=0.535622 x1=0.508406 r0=0.921556 x0=1.74375   c1=10.2454403065977  c0=4.30370881614794  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx900             nphases=3 r1=0.535622 x1=0.495171 r0=0.956787 x0=1.73729   c1=10.5851565326273  c0=4.47034404156516  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx901          nphases=3 r1=2.15001  x1=0.51841  r0=2.54147  x0=1.83628   c1=9.06514724862818  c0=4.44726657481683  units=km baseFreq=60 normamps=1    emergamps=1    faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx902          nphases=3 r1=0.535622 x1=0.495854 r0=0.770749 x0=1.37553   c1=10.5693206157897  c0=4.47495953491482  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx903         nphases=3 r1=0.074565 x1=0.344799 r0=0.146706 x0=1.11399   c1=12.9136198758856  c0=5.01789009744897  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx904             nphases=3 r1=0.535622 x1=0.508406 r0=0.921556 x0=1.74375   c1=10.2454403065977  c0=4.30370881614794  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx905             nphases=3 r1=1.3513   x1=0.49747  r0=1.49887  x0=1.29357   c1=9.71142242087667  c0=4.37294121639292  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx906        nphases=3 r1=0.269675 x1=0.463729 r0=0.60708  x0=1.40523   c1=10.9260133690825  c0=4.92181356346917  units=km baseFreq=60 normamps=452  emergamps=452  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx907          nphases=3 r1=0.174481 x1=0.395938 r0=0.507847 x0=1.38833   c1=11.1882476636502  c0=4.6157320820796   units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx908         nphases=3 r1=0.145401 x1=0.368349 r0=0.217542 x0=1.13754   c1=12.0135190952294  c0=4.8759769398587   units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx909             nphases=3 r1=0.535622 x1=0.560725 r0=0.934791 x0=1.62675   c1=9.08411321267996  c0=4.95542178228541  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx910         nphases=3 r1=0.426882 x1=0.550597 r0=0.499831 x0=1.1844    c1=9.26061604456887  c0=5.16327813796342  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx911             nphases=3 r1=1.3513   x1=0.496786 r0=1.50011  x0=1.2804    c1=9.72577289157878  c0=4.41283605546128  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx912            nphases=3 r1=0.435395 x1=0.498588 r0=0.579118 x0=1.14488   c1=8.93856601722242  c0=5.02120582543006  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx913          nphases=3 r1=1.37391  x1=0.548298 r0=1.44686  x0=1.1821    c1=7.92209644734218  c0=4.71873185608391  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx914          nphases=3 r1=1.37391  x1=0.548298 r0=1.75276  x0=1.48707   c1=7.92209644734218  c0=4.60485649430166  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx915          nphases=3 r1=0.276759 x1=0.417437 r0=0.610124 x0=1.40983   c1=10.6664051310757  c0=4.5244036705687   units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx916          nphases=3 r1=0.863706 x1=0.530775 r0=0.936655 x0=1.16457   c1=8.19273942806995  c0=4.81350862469513  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx917          nphases=3 r1=0.543513 x1=0.513315 r0=0.616462 x0=1.14711   c1=8.48232184702566  c0=4.91207858611671  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx918         nphases=3 r1=0.269675 x1=0.515303 r0=0.342624 x0=1.1491    c1=9.63049213231444  c0=5.27633119920636  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx919        nphases=3 r1=0.3489   x1=0.441981 r0=0.628828 x0=1.28667   c1=10.0356210399549  c0=4.63451236536445  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx920            nphases=3 r1=0.174481 x1=0.395813 r0=0.575017 x0=1.49956   c1=11.1882476636502  c0=4.59461752629608  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx921             nphases=3 r1=0.535622 x1=0.560725 r0=0.679345 x0=1.20695   c1=9.08509466816236  c0=5.06717507815976  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx922            nphases=3 r1=0.435395 x1=0.433158 r0=0.584213 x0=1.21671   c1=10.3880166097842  c0=4.5441919351598   units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx923            nphases=3 r1=0.174481 x1=0.46143  r0=0.573339 x0=1.40038   c1=9.52468062098218  c0=5.10409902495708  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx924            nphases=3 r1=0.435395 x1=0.433779 r0=0.58297  x0=1.22994   c1=10.3715440731741  c0=4.5019893494166   units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx925          nphases=3 r1=0.174481 x1=0.395938 r0=0.470316 x0=1.34751   c1=11.1882476636502  c0=4.62692597974373  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx926          nphases=3 r1=0.849849 x1=0.307827 r0=1.39777  x0=1.40585   c1=18.9468389327893  c0=5.75796058282629  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx927          nphases=3 r1=0.276759 x1=0.417437 r0=0.572593 x0=1.36907   c1=10.6664051310757  c0=4.53512010340356  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx928          nphases=3 r1=0.159692 x1=0.368349 r0=0.345482 x0=1.2049    c1=11.9981341173972  c0=4.77252622684897  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx929         nphases=3 r1=0.271104 x1=0.43409  r0=0.518969 x0=1.14972   c1=10.2312755166625  c0=5.30436899501439  units=km baseFreq=60 normamps=498  emergamps=498  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx930        nphases=3 r1=0.179763 x1=0.350453 r0=0.33728  x0=1.4391    c1=12.01235195898    c0=4.8189464185841   units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx931           nphases=3 r1=0.863706 x1=0.530775 r0=0.986862 x0=1.1985    c1=8.19273942806995  c0=4.76374617915507  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx932             nphases=3 r1=0.535622 x1=0.492312 r0=0.931062 x0=1.76705   c1=10.6647605299971  c0=4.2221153819895   units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx933             nphases=3 r1=0.535622 x1=0.512693 r0=0.964554 x0=1.69529   c1=10.1396287952654  c0=4.71759124565842  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx934         nphases=3 r1=0.543576 x1=0.469384 r0=0.910682 x0=1.29028   c1=9.42380291288576  c0=5.15205771447544  units=km baseFreq=60 normamps=321  emergamps=321  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx935          nphases=3 r1=0.276759 x1=0.417437 r0=0.519342 x0=1.27543   c1=10.6664051310757  c0=4.55753442455567  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx936             nphases=3 r1=0.535622 x1=0.535622 r0=0.962193 x0=1.65148   c1=9.60608837437368  c0=4.95542178228541  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx937                    nphases=3 r1=0        x1=0        r0=0        x0=0         c1=0                 c0=0                 units=km baseFreq=60 normamps=9999 emergamps=9999 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx938           nphases=3 r1=0.3489   x1=0.423216 r0=0.736263 x0=1.573     c1=10.506693145683   c0=4.1856954258453   units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx939               nphases=3 r1=1.35136  x1=0.537175 r0=1.77799  x0=1.6531    c1=8.89225192878268  c0=4.75846754020918  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx940           nphases=3 r1=0.863706 x1=0.465904 r0=0.989161 x0=1.28475   c1=9.38077802660325  c0=4.29217008277378  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx941              nphases=3 r1=1.37391  x1=0.483427 r0=1.76911  x0=1.59295   c1=9.02756015623464  c0=4.15389096305077  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx942          nphases=3 r1=0.535622 x1=0.511016 r0=0.87079  x0=1.4514    c1=10.1796827892769  c0=4.6737440588366   units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx943          nphases=3 r1=0.12241  x1=0.365242 r0=0.225061 x0=1.1578    c1=12.1849289689394  c0=4.85785980217007  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx944             nphases=3 r1=0.535622 x1=0.495233 r0=0.922985 x0=1.85728   c1=10.5864828238198  c0=4.45270436870581  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx945              nphases=3 r1=1.37391  x1=0.482805 r0=1.77445  x0=1.58655   c1=9.0400803450912   c0=4.18619941649843  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx946             nphases=3 r1=0.535622 x1=0.560725 r0=0.926899 x0=1.49993   c1=9.08509466816236  c0=4.94008985610089  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx947              nphases=3 r1=1.37391  x1=0.548298 r0=1.75276  x0=1.48707   c1=7.92209644734218  c0=4.60485649430166  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx948                 nphases=3 r1=0.435395 x1=0.245317 r0=0.613231 x0=2.34164   c1=19.4206962500216  c0=4.51732127560111  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx949           nphases=3 r1=0.145401 x1=0.381522 r0=0.35617  x0=1.30979   c1=11.5767448797375  c0=4.57485578752883  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx950        nphases=3 r1=0.174481 x1=0.411721 r0=0.351882 x0=1.18899   c1=10.7348152307814  c0=4.82226214656519  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx951           nphases=3 r1=0.145401 x1=0.381522 r0=0.35617  x0=1.30979   c1=11.5767448797375  c0=4.57485578752883  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx952          nphases=3 r1=0.269675 x1=0.449811 r0=0.37158  x0=1.24336   c1=11.3344314788801  c0=4.71626495446598  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx953          nphases=3 r1=0.426882 x1=0.485105 r0=0.528787 x0=1.27866   c1=10.8256396516392  c0=4.62578536931824  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx954         nphases=3 r1=0.431791 x1=0.426509 r0=0.759875 x0=1.29599   c1=10.429237740045   c0=4.82950369647587  units=km baseFreq=60 normamps=372  emergamps=372  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx955         nphases=3 r1=0.146022 x1=0.385934 r0=0.383883 x0=1.25492   c1=11.4834535572618  c0=4.66912856548693  units=km baseFreq=60 normamps=540  emergamps=540  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx956        nphases=3 r1=0.276821 x1=0.433282 r0=0.517975 x0=1.24995   c1=10.2536898378146  c0=4.69369147837078  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx957        nphases=3 r1=0.174481 x1=0.411721 r0=0.415697 x0=1.22845   c1=10.7348152307814  c0=4.79207575902542  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx958         nphases=3 r1=0.535622 x1=0.560725 r0=0.63007  x0=1.18446   c1=9.08509466816236  c0=5.10839620842057  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx959           nphases=3 r1=0.535622 x1=0.508406 r0=0.840902 x0=1.5269    c1=10.2454403065977  c0=4.32975717516732  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx960         nphases=3 r1=0.3489   x1=0.491691 r0=0.613107 x0=1.24156   c1=8.96938902453455  c0=4.95311403561057  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx961           nphases=3 r1=0.535622 x1=0.508406 r0=0.840902 x0=1.5269    c1=10.2454403065977  c0=4.32975717516732  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx962                 nphases=3 r1=0.543513 x1=0.260044 r0=0.721226 x0=2.35636   c1=17.3885794108004  c0=4.39782243916295  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx963        nphases=3 r1=0.276759 x1=0.417437 r0=0.3489   x0=1.18669   c1=10.6664051310757  c0=4.6383055581748   units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx964           nphases=3 r1=0.426882 x1=0.502503 r0=0.727874 x0=1.38609   c1=10.3590238843176  c0=4.82504735806929  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx965               nphases=3 r1=1.35136  x1=0.514185 r0=1.78035  x0=1.69678   c1=9.34716980778702  c0=4.53843583138464  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx966          nphases=3 r1=0.435395 x1=0.498588 r0=0.508344 x0=1.13245   c1=8.93856601722242  c0=5.0615781293277   units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx967        nphases=3 r1=0.276821 x1=0.433282 r0=0.556686 x0=1.27797   c1=10.2536898378146  c0=4.68034898897491  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx968        nphases=3 r1=0.174481 x1=0.395938 r0=0.246622 x0=1.1652    c1=11.1882476636502  c0=4.73422293721152  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx969        nphases=3 r1=0.10321  x1=0.362073 r0=0.33262  x0=1.19651   c1=12.1124073665372  c0=5.19277485408312  units=km baseFreq=60 normamps=902  emergamps=902  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx970           nphases=3 r1=0.426882 x1=0.525494 r0=0.726259 x0=1.3449    c1=9.80272430656372  c0=5.07542460937669  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx971        nphases=3 r1=0.174481 x1=0.411721 r0=0.454409 x0=1.25635   c1=10.7348152307814  c0=4.77825580480028  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx972          nphases=3 r1=0.850098 x1=0.513874 r0=1.25573  x0=1.56902   c1=9.81296327456929  c0=4.66056072438382  units=km baseFreq=60 normamps=228  emergamps=228  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx973                 nphases=3 r1=0.435395 x1=0.240906 r0=0.613231 x0=2.35052   c1=19.8269922939113  c0=4.48567596774968  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx974           nphases=3 r1=0.594031 x1=0.447822 r0=0.779821 x0=1.28444   c1=9.76436796527857  c0=4.37447971417614  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx975         nphases=3 r1=0.426882 x1=0.498899 r0=0.832513 x0=1.55399   c1=10.4524743617364  c0=4.80016613529926  units=km baseFreq=60 normamps=345  emergamps=345  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx976                nphases=3 r1=0.535622 x1=0.307454 r0=0.713334 x0=2.40377   c1=20.1256465446233  c0=4.55459005810847  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx977           nphases=3 r1=0.145401 x1=0.381522 r0=0.417313 x0=1.3649    c1=11.5767448797375  c0=4.55870156080501  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx978           nphases=3 r1=0.426882 x1=0.502503 r0=0.766399 x0=1.4281    c1=10.3590238843176  c0=4.81220885932655  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx979           nphases=3 r1=0.145401 x1=0.381522 r0=0.417313 x0=1.3649    c1=11.5767448797375  c0=4.55870156080501  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx980           nphases=3 r1=0.426882 x1=0.525494 r0=0.764473 x0=1.38659   c1=9.80272430656372  c0=5.06107413867457  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx981            nphases=3 r1=0.435395 x1=0.498588 r0=0.751238 x0=1.33551   c1=8.93856601722242  c0=4.95064713399265  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx982        nphases=3 r1=0.179825 x1=0.350516 r0=0.469695 x0=1.56499   c1=12.01235195898    c0=4.8189464185841   units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx983           nphases=3 r1=0.145401 x1=0.381522 r0=0.295897 x0=1.2387    c1=11.5767448797375  c0=4.59578466254542  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx984                 nphases=3 r1=0.543513 x1=0.255632 r0=0.721226 x0=2.36525   c1=17.7137860111849  c0=4.36782173239013  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx985           nphases=3 r1=0.145401 x1=0.381522 r0=0.295897 x0=1.2387    c1=11.5767448797375  c0=4.59578466254542  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx986                 nphases=3 r1=0.863706 x1=0.277442 r0=1.04154  x0=2.37382   c1=16.2135649917768  c0=4.31872243244628  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx987         nphases=3 r1=0.074565 x1=0.34542  r0=0.146892 x0=1.12766   c1=12.8882346624624  c0=4.96433445909855  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx988        nphases=3 r1=0.269675 x1=0.49778  r0=0.605526 x0=1.34048   c1=10.03331329328    c0=5.33057650897685  units=km baseFreq=60 normamps=452  emergamps=452  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx989             nphases=3 r1=0.145401 x1=0.36897  r0=0.561906 x0=1.4788    c1=11.9915822389066  c0=4.68692739328938  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx990           nphases=3 r1=1.37391  x1=0.548298 r0=1.47451  x0=1.20416   c1=7.92209644734218  c0=4.68347903618905  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx991         nphases=3 r1=0.145401 x1=0.36897  r0=0.217728 x0=1.15121   c1=11.9915822389066  c0=4.82539219377933  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx992          nphases=3 r1=0.276759 x1=0.418121 r0=0.635476 x0=1.39914   c1=10.6491102939264  c0=4.48583512269277  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx993          nphases=3 r1=0.535622 x1=0.495233 r0=0.637527 x0=1.28879   c1=10.5864828238198  c0=4.58161987261024  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx994             nphases=3 r1=0.145401 x1=0.39426  r0=0.56172  x0=1.39759   c1=11.1836321703005  c0=5.18091781082277  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx995             nphases=3 r1=0.535622 x1=0.495916 r0=0.930752 x0=1.60537   c1=10.5684983152504  c0=4.45222690387653  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx996        nphases=3 r1=0.3489   x1=0.441981 r0=0.628828 x0=1.28667   c1=10.0356210399549  c0=4.63451236536445  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx997             nphases=3 r1=0.535622 x1=0.508406 r0=0.901361 x0=1.62315   c1=10.2454403065977  c0=4.31641468577144  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx998           nphases=3 r1=1.37391  x1=0.482805 r0=1.47582  x0=1.2763    c1=9.0400803450912   c0=4.26580341386822  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx999             nphases=3 r1=0.535622 x1=0.495171 r0=0.936096 x0=1.59885   c1=10.5851565326273  c0=4.48962831550312  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1000             nphases=3 r1=0.145401 x1=0.433779 r0=0.544259 x0=1.3728    c1=10.116392173574   c0=5.26924880423877  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1001           nphases=3 r1=1.37391  x1=0.483427 r0=1.47545  x0=1.28947   c1=9.02756015623464  c0=4.22856115718472  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1002             nphases=3 r1=0.535622 x1=0.508406 r0=0.901361 x0=1.62315   c1=10.2454403065977  c0=4.31641468577144  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1003         nphases=3 r1=0.276821 x1=0.48293  r0=0.541028 x0=1.23286   c1=9.14278833503317  c0=5.0056882184786   units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1004                nphases=3 r1=0.535622 x1=0.302981 r0=0.713334 x0=2.4126    c1=20.5626064408821  c0=4.5224407596039   units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1005           nphases=3 r1=0.3489   x1=0.423216 r0=0.679967 x0=1.46035   c1=10.506693145683   c0=4.19871960535499  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1006         nphases=3 r1=0.174481 x1=0.46143  r0=0.438688 x0=1.21136   c1=9.52367263967593  c0=5.1176271951199   units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1007           nphases=3 r1=0.074627 x1=0.34542  r0=0.177091 x0=1.13556   c1=12.88725320698    c0=4.94833938731782  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1008             nphases=3 r1=0.535622 x1=0.560725 r0=0.914348 x0=1.49949   c1=9.08411321267996  c0=4.97486521116647  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1009           nphases=3 r1=0.863706 x1=0.530775 r0=0.958154 x0=1.15451   c1=8.19273942806995  c0=4.81366777963822  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1010          nphases=3 r1=0.276759 x1=0.418121 r0=0.568927 x0=1.3787    c1=10.6491102939264  c0=4.49588840993141  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1011           nphases=3 r1=0.074627 x1=0.344799 r0=0.177526 x0=1.1222    c1=12.911975274807   c0=5.00091357018584  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1012           nphases=3 r1=0.074627 x1=0.410229 r0=0.175972 x0=1.0513    c1=10.7460091284455  c0=5.57713404165005  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1013             nphases=3 r1=0.543513 x1=0.444902 r0=0.930876 x0=1.59469   c1=9.84360060111448  c0=4.07609072170268  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1014         nphases=3 r1=0.276821 x1=0.48293  r0=0.505299 x0=1.20776   c1=9.14278833503317  c0=5.01624549637036  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1015          nphases=3 r1=0.276759 x1=0.418121 r0=0.516484 x0=1.28692   c1=10.6491102939264  c0=4.51684381077184  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1016         nphases=3 r1=0.543576 x1=0.435208 r0=0.912484 x0=1.3549    c1=10.2072165944318  c0=4.76934312798713  units=km baseFreq=60 normamps=321  emergamps=321  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1017          nphases=3 r1=0.172679 x1=0.413709 r0=0.45211  x0=1.25728   c1=10.7663013836897  c0=4.88109642386149  units=km baseFreq=60 normamps=626  emergamps=626  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1018             nphases=3 r1=0.543513 x1=0.513315 r0=0.934667 x0=1.45246   c1=8.48184438219638  c0=4.75600063859126  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1019         nphases=3 r1=0.174481 x1=0.46143  r0=0.403021 x0=1.18626   c1=9.52367263967593  c0=5.12866193784093  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1020           nphases=3 r1=0.863706 x1=0.465904 r0=0.958962 x0=1.23765   c1=9.38077802660325  c0=4.33949215251977  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1021             nphases=3 r1=0.543513 x1=0.488211 r0=0.963063 x0=1.4637    c1=8.93493197935516  c0=4.75154430018469  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1022                 nphases=3 r1=0.863706 x1=0.27303  r0=1.04154  x0=2.38265   c1=16.4959058608218  c0=4.28970318115586  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1023             nphases=3 r1=0.543513 x1=0.465283 r0=0.965487 x0=1.50627   c1=9.39446535170916  c0=4.53233489189945  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1024              nphases=3 r1=1.37391  x1=0.483427 r0=1.75686  x0=1.84628   c1=9.02756015623464  c0=4.12357194639177  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1025             nphases=3 r1=0.543513 x1=0.447884 r0=0.957347 x0=1.55206   c1=9.77585364700503  c0=4.30487595239728  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1026          nphases=3 r1=0.12241  x1=0.365863 r0=0.224688 x0=1.17097   c1=12.1623554928442  c0=4.80955627694168  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1027         nphases=3 r1=0.174481 x1=0.46143  r0=0.344426 x0=1.1509    c1=9.52367263967593  c0=5.15303916995784  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1028           nphases=3 r1=0.3489   x1=0.439309 r0=0.726445 x0=1.55448   c1=10.0995748012539  c0=4.26760716988993  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1029                 nphases=3 r1=1.37391  x1=0.294965 r0=1.55175  x0=2.39128   c1=15.1866972989479  c0=4.24224848229062  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1030             nphases=3 r1=0.535622 x1=0.492312 r0=0.910806 x0=1.64166   c1=10.6647605299971  c0=4.23614754280543  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1031             nphases=3 r1=0.543513 x1=0.460995 r0=0.921059 x0=1.57605   c1=9.48510409179999  c0=4.15389096305077  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1032              nphases=3 r1=1.37391  x1=0.482805 r0=1.76128  x0=1.84479   c1=9.0400803450912   c0=4.15389096305077  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1033             nphases=3 r1=0.535622 x1=0.512693 r0=0.943801 x0=1.55299   c1=10.1396287952654  c0=4.74032387669671  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1034                nphases=3 r1=0.426882 x1=0.297264 r0=0.604718 x0=2.39358   c1=21.0082933331871  c0=4.59825156416334  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1035             nphases=3 r1=0.543513 x1=0.448506 r0=0.951879 x0=1.55846   c1=9.76152970212676  c0=4.2722226632396   units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1036             nphases=3 r1=2.14957  x1=0.505175 r0=2.29715  x0=1.30128   c1=9.33149304589246  c0=4.29431867450552  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1037           nphases=3 r1=0.074627 x1=0.34542  r0=0.299004 x0=1.24305   c1=12.88725320698    c0=4.8759769398587   units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1038       nphases=3 r1=0.159257 x1=0.287508 r0=0.404264 x0=1.186694  c1=0                 c0=0                 units=km baseFreq=60 normamps=684  emergamps=684  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1039             nphases=3 r1=0.543513 x1=0.460995 r0=0.921059 x0=1.57605   c1=9.48510409179999  c0=4.15389096305077  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1040           nphases=3 r1=0.3489   x1=0.439309 r0=0.726445 x0=1.55448   c1=10.0995748012539  c0=4.26760716988993  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1041             nphases=3 r1=0.535622 x1=0.535622 r0=0.941502 x0=1.51037   c1=9.60608837437368  c0=4.9811518314186   units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1042           nphases=3 r1=0.074627 x1=0.344799 r0=0.301489 x0=1.23205   c1=12.911975274807   c0=4.92345816454778  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1043                 nphases=3 r1=0.435395 x1=0.319447 r0=0.613231 x0=2.19338   c1=14.4576880821155  c0=5.30253871316883  units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1044              nphases=3 r1=1.37391  x1=0.548298 r0=1.74319  x0=1.72524   c1=7.92209644734218  c0=4.57302550568328  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1045        nphases=3 r1=0.174481 x1=0.411721 r0=0.351882 x0=1.18899   c1=10.7348152307814  c0=4.82226214656519  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1046           nphases=3 r1=0.074627 x1=0.410229 r0=0.291423 x0=1.15128   c1=10.7460091284455  c0=5.49851149976265  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1047          nphases=3 r1=0.269675 x1=0.450494 r0=0.371207 x0=1.25647   c1=11.3149880499991  c0=4.67077316656555  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1048          nphases=3 r1=0.426882 x1=0.485726 r0=0.528414 x0=1.29177   c1=10.8078408238367  c0=4.58209733743952  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1049        nphases=3 r1=0.10321  x1=0.362073 r0=0.402524 x0=1.262     c1=12.1124073665372  c0=5.16327813796342  units=km baseFreq=60 normamps=902  emergamps=902  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1050        nphases=3 r1=0.276821 x1=0.433282 r0=0.517975 x0=1.24995   c1=10.2536898378146  c0=4.69369147837078  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1051        nphases=3 r1=0.174481 x1=0.411721 r0=0.415697 x0=1.22845   c1=10.7348152307814  c0=4.79207575902542  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1052          nphases=3 r1=0.145401 x1=0.368349 r0=0.383324 x0=1.23727   c1=12.0135190952294  c0=4.75435603751264  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1053           nphases=3 r1=1.3513   x1=0.49747  r0=1.42362  x0=1.27971   c1=9.71142242087667  c0=4.4086980269409   units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1054           nphases=3 r1=1.37391  x1=0.548298 r0=1.49707  x0=1.21602   c1=7.92209644734218  c0=4.67093232150864  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1055          nphases=3 r1=0.074565 x1=0.344799 r0=0.314476 x0=1.21472   c1=12.9136198758856  c0=4.88934595507842  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1056                 nphases=3 r1=0.543513 x1=0.334173 r0=0.721226 x0=2.2081    c1=13.3004459650705  c0=5.13871522507957  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1057          nphases=3 r1=0.145401 x1=0.433779 r0=0.246684 x0=1.08877   c1=10.116392173574   c0=5.3727525688962   units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1058           nphases=3 r1=1.3513   x1=0.496786 r0=1.42344  x0=1.26604   c1=9.72577289157878  c0=4.45105976762719  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1059        nphases=3 r1=0.276759 x1=0.418121 r0=0.349086 x0=1.20036   c1=10.6491102939264  c0=4.59230977962125  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1060         nphases=3 r1=0.276759 x1=0.48293  r0=0.377359 x0=1.13885   c1=9.14392894545866  c0=5.0851330609053   units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1061         nphases=3 r1=0.174481 x1=0.46143  r0=0.275081 x0=1.11729   c1=9.52468062098218  c0=5.20067954959002  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1062        nphases=3 r1=0.276821 x1=0.433282 r0=0.556686 x0=1.27797   c1=10.2536898378146  c0=4.68034898897491  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1063        nphases=3 r1=0.174481 x1=0.396559 r0=0.246809 x0=1.17887   c1=11.1691225446553  c0=4.68642340263625  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1064           nphases=3 r1=1.37391  x1=0.482805 r0=1.50011  x0=1.28947   c1=9.0400803450912   c0=4.25312407006857  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1065        nphases=3 r1=0.174481 x1=0.411721 r0=0.454409 x0=1.25635   c1=10.7348152307814  c0=4.77825580480028  units=km baseFreq=60 normamps=480  emergamps=480  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1066           nphases=3 r1=0.535622 x1=0.560725 r0=0.608571 x0=1.19452   c1=9.08509466816236  c0=5.10821052765362  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1067              nphases=3 r1=0.863706 x1=0.465904 r0=1.25896  x0=1.57542   c1=9.38077802660325  c0=4.22707571104919  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1068           nphases=3 r1=1.37391  x1=0.483427 r0=1.49937  x0=1.30227   c1=9.02756015623464  c0=4.21667758810052  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1069                 nphases=3 r1=1.37391  x1=0.290553 r0=1.55175  x0=2.40017   c1=15.4342628129273  c0=4.21436984142569  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1070             nphases=3 r1=0.849849 x1=0.312239 r0=1.39119  x0=1.41089   c1=18.5753182439651  c0=5.72960447713208  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1071                nphases=3 r1=0.426882 x1=0.292852 r0=0.604718 x0=2.40247   c1=21.4849623877473  c0=4.56546564588641  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1072             nphases=3 r1=0.849849 x1=0.316651 r0=1.36932  x0=1.44829   c1=18.2159994341113  c0=5.43522088405977  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1073              nphases=3 r1=0.863706 x1=0.465283 r0=1.26424  x0=1.56902   c1=9.39414704182297  c0=4.26052477492234  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1074             nphases=3 r1=0.849849 x1=0.307827 r0=1.39777  x0=1.40585   c1=18.9468389327893  c0=5.75796058282629  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1075                nphases=3 r1=0.269675 x1=0.262032 r0=0.447512 x0=2.35835   c1=23.0138578227358  c0=4.68759053888559  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1076                nphases=3 r1=0.074565 x1=0.156958 r0=0.252401 x0=2.25328   c1=30.6161058861109  c0=4.93730464459678  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1077           nphases=3 r1=0.074565 x1=0.34542  r0=0.366671 x0=1.306     c1=12.8882346624624  c0=4.85175886268488  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1078             nphases=3 r1=0.849849 x1=0.333987 r0=1.35322  x0=1.44804   c1=16.9420702179561  c0=5.50198638268682  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1079             nphases=3 r1=0.543513 x1=0.444902 r0=0.941377 x0=1.72437   c1=9.84360060111448  c0=4.06455198832852  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1080          nphases=3 r1=1.35148  x1=0.535871 r0=1.78172  x0=1.65241   c1=8.91713315155271  c0=4.84022012931072  units=km baseFreq=60 normamps=172  emergamps=172  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1081             nphases=3 r1=0.543513 x1=0.513315 r0=0.945106 x0=1.58419   c1=8.48184438219638  c0=4.74032387669671  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1082          nphases=3 r1=0.145401 x1=0.38407  r0=0.305528 x0=1.13518   c1=11.4926580181373  c0=5.01855324304519  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1083              nphases=3 r1=0.863706 x1=0.530775 r0=1.24256  x0=1.4696    c1=8.19273942806995  c0=4.69501776956322  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1084         nphases=3 r1=0.426882 x1=0.533074 r0=0.830587 x0=1.48849   c1=9.63264072404618  c0=5.18847767061964  units=km baseFreq=60 normamps=345  emergamps=345  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1085         nphases=3 r1=0.180011 x1=0.38873  r0=0.497159 x0=1.43145   c1=12.911975274807   c0=5.00091357018584  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1086           nphases=3 r1=0.074565 x1=0.344799 r0=0.370399 x0=1.29637   c1=12.9136198758856  c0=4.8975689604715   units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1087             nphases=3 r1=0.849849 x1=0.56551  r0=1.16569  x0=1.40243   c1=8.75511341948516  c0=4.89396144842808  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1088             nphases=3 r1=0.543513 x1=0.488211 r0=0.972695 x0=1.60935   c1=8.93493197935516  c0=4.7306154251681   units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1089                nphases=3 r1=0.535622 x1=0.381584 r0=0.713334 x0=2.25552   c1=14.8448590070104  c0=5.35365397572517  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1090          nphases=3 r1=0.850098 x1=0.539226 r0=1.28027  x0=1.65583   c1=9.26491322803235  c0=4.9407530016971   units=km baseFreq=60 normamps=228  emergamps=228  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1091             nphases=3 r1=0.543513 x1=0.465283 r0=0.975056 x0=1.65316   c1=9.39446535170916  c0=4.51352808279076  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1092              nphases=3 r1=1.37391  x1=0.483427 r0=1.78974  x0=1.72865   c1=9.02756015623464  c0=4.13824072698007  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1093             nphases=3 r1=0.543513 x1=0.447884 r0=0.967164 x0=1.6951    c1=9.77585364700503  c0=4.28919919050273  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1094          nphases=3 r1=0.12241  x1=0.365242 r0=0.248611 x0=1.17191   c1=12.1849289689394  c0=4.84088327490694  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1095           nphases=3 r1=0.074565 x1=0.410229 r0=0.355424 x0=1.20993   c1=10.7471762646949  c0=5.47230398580018  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1096          nphases=3 r1=0.074627 x1=0.360582 r0=0.234692 x0=1.11157   c1=12.3136587920769  c0=5.16887508679549  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1097             nphases=3 r1=0.543513 x1=0.460995 r0=0.93187  x0=1.70088   c1=9.48510409179999  c0=4.14351936592595  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1098              nphases=3 r1=1.37391  x1=0.482805 r0=1.79514  x0=1.72493   c1=9.0400803450912   c0=4.16954119912147  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1099             nphases=3 r1=0.543513 x1=0.448506 r0=0.961758 x0=1.6987    c1=9.76152970212676  c0=4.2573947277082   units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1100           nphases=3 r1=0.074627 x1=0.34542  r0=0.232579 x0=1.16227   c1=12.88725320698    c0=4.90778140265323  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1101             nphases=3 r1=0.543513 x1=0.460995 r0=0.93187  x0=1.70088   c1=9.48510409179999  c0=4.14351936592595  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1102           nphases=3 r1=0.269675 x1=0.462984 r0=0.480506 x0=1.39125   c1=10.9446344974242  c0=4.47265178823999  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1103           nphases=3 r1=0.074627 x1=0.344799 r0=0.234008 x0=1.1496    c1=12.911975274807   c0=4.95741121907405  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1104              nphases=3 r1=1.37391  x1=0.548298 r0=1.77321  x0=1.61445   c1=7.92209644734218  c0=4.5883574318678   units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1105           nphases=3 r1=0.269675 x1=0.462984 r0=0.480506 x0=1.39125   c1=10.9446344974242  c0=4.47265178823999  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1106           nphases=3 r1=0.074565 x1=0.34542  r0=0.403581 x0=1.34589   c1=12.8882346624624  c0=4.84006097436763  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1107             nphases=3 r1=0.074565 x1=0.34542  r0=0.497408 x0=1.59736   c1=12.8882346624624  c0=4.79687693314203  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1108          nphases=3 r1=0.269675 x1=0.449811 r0=0.395876 x0=1.25647   c1=11.3344314788801  c0=4.70077387333837  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1109           nphases=3 r1=0.074627 x1=0.410229 r0=0.228292 x0=1.0759    c1=10.7460091284455  c0=5.53312769988514  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1110          nphases=3 r1=0.426882 x1=0.485105 r0=0.553083 x0=1.29177   c1=10.8256396516392  c0=4.61095743378685  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1111           nphases=3 r1=0.074565 x1=0.344799 r0=0.40793  x0=1.33719   c1=12.9136198758856  c0=4.88504877161494  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1112                 nphases=3 r1=0.863706 x1=0.351572 r0=1.04154  x0=2.2255    c1=12.6017822907209  c0=5.03091427695866  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1113          nphases=3 r1=2.15001  x1=0.5437   r0=2.5447   x0=1.78377   c1=8.59571974397863  c0=4.72268420383736  units=km baseFreq=60 normamps=1    emergamps=1    faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1114             nphases=3 r1=0.849849 x1=0.318018 r0=1.36472  x0=1.45538   c1=18.1106653876084  c0=5.42219670455009  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1115          nphases=3 r1=0.128002 x1=0.514185 r0=0.261287 x0=1.35639   c1=14.4881927795414  c0=5.82488523639643  units=km baseFreq=60 normamps=2000 emergamps=2000 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1116             nphases=3 r1=0.849849 x1=0.316651 r0=1.40809  x0=1.36621   c1=18.2159994341113  c0=6.0818408920183   units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1117             nphases=3 r1=0.074565 x1=0.344799 r0=0.502938 x0=1.59376   c1=12.9136198758856  c0=4.83889383811829  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1118           nphases=3 r1=0.037282 x1=0.344799 r0=0.111847 x0=1.1496    c1=12.911975274807   c0=4.95741121907405  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1119        nphases=3 r1=0.269675 x1=0.489019 r0=0.610187 x0=1.34738   c1=10.2512229361967  c0=5.26397016529289  units=km baseFreq=60 normamps=452  emergamps=452  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1120           nphases=3 r1=0.594031 x1=0.447822 r0=0.887007 x0=1.35521   c1=9.76436796527857  c0=4.34424027498868  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1121             nphases=3 r1=0.849849 x1=0.346787 r0=1.41455  x0=1.29239   c1=16.1083901002169  c0=6.80772006163658  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1122        nphases=3 r1=0.213814 x1=0.389786 r0=0.443224 x0=1.22423   c1=11.2154366330951  c0=5.02054267983384  units=km baseFreq=60 normamps=566  emergamps=566  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1123           nphases=3 r1=0.074565 x1=0.410229 r0=0.390408 x0=1.24715   c1=10.7471762646949  c0=5.45946548705744  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1124            nphases=3 r1=0.535622 x1=0.511016 r0=0.959149 x0=1.70336   c1=10.1796827892769  c0=4.62445907812581  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1125           nphases=3 r1=0.594031 x1=0.448506 r0=0.883279 x0=1.36571   c1=9.74985833963336  c0=4.30888135179843  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1126         nphases=3 r1=0.426882 x1=0.485105 r0=0.499023 x0=1.25436   c1=10.8256396516392  c0=4.66814711000453  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1127             nphases=3 r1=0.074565 x1=0.410229 r0=0.480444 x0=1.48265   c1=10.7471762646949  c0=5.41248825302148  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1128          nphases=3 r1=0.535622 x1=0.495854 r0=0.637154 x0=1.3019    c1=10.5693206157897  c0=4.53859498632773  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1129          nphases=3 r1=0.269675 x1=0.465593 r0=0.49778  x0=1.29997   c1=10.8696459934041  c0=4.85770064722698  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1130            nphases=3 r1=0.535622 x1=0.511016 r0=0.959149 x0=1.70336   c1=10.1796827892769  c0=4.62445907812581  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1131           nphases=3 r1=0.864079 x1=0.477897 r0=1.29711  x0=1.44947   c1=9.24446181784504  c0=4.95788868390333  units=km baseFreq=60 normamps=239  emergamps=239  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1132         nphases=3 r1=0.269675 x1=0.449811 r0=0.341816 x0=1.21907   c1=11.3344314788801  c0=4.76027129623089  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1133                nphases=3 r1=0.269675 x1=0.257621 r0=0.447512 x0=2.36718   c1=23.5867890920427  c0=4.65363748435932  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1134                nphases=3 r1=0.074565 x1=0.152547 r0=0.252401 x0=2.26216   c1=31.6386763954764  c0=4.89955839726015  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1135        nphases=3 r1=0.276759 x1=0.417437 r0=0.697986 x0=1.65956   c1=10.6664051310757  c0=4.48485366721037  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1136               nphases=3 r1=0.849849 x1=0.513191 r0=1.21577  x0=1.62799   c1=9.8276320551576   c0=4.24057735538816  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1137           nphases=3 r1=0.864079 x1=0.452607 r0=1.29289  x0=1.50558   c1=9.78988580782097  c0=4.65430062995554  units=km baseFreq=60 normamps=239  emergamps=239  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1138          nphases=3 r1=0.535622 x1=0.560725 r0=0.851403 x0=1.39746   c1=9.08411321267996  c0=4.99499831146759  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1139          nphases=3 r1=0.849849 x1=0.56551  r0=1.16569  x0=1.40243   c1=8.75511341948516  c0=4.89396144842808  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1140           nphases=3 r1=0.864079 x1=0.486782 r0=1.2909   x0=1.44003   c1=9.06713668541683  c0=5.0183940881021   units=km baseFreq=60 normamps=239  emergamps=239  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1141            nphases=3 r1=1.3513   x1=0.49747  r0=1.58642  x0=1.37708   c1=9.71142242087667  c0=4.31360294844349  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1142               nphases=3 r1=0.849849 x1=0.513191 r0=1.23597  x0=1.7486    c1=9.8276320551576   c0=4.22840200224163  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1143           nphases=3 r1=0.543513 x1=0.513315 r0=0.77019  x0=1.2374    c1=8.48232184702566  c0=4.81072341319102  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1144           nphases=3 r1=0.3489   x1=0.439309 r0=0.671578 x0=1.4463    c1=10.0995748012539  c0=4.27933158403103  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1145         nphases=3 r1=0.12241  x1=0.365242 r0=0.194551 x0=1.1345    c1=12.1849289689394  c0=4.90401473566672  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1146            nphases=3 r1=1.3513   x1=0.496786 r0=1.58922  x0=1.36577   c1=9.72577289157878  c0=4.34954543975841  units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1147           nphases=3 r1=0.535622 x1=0.492312 r0=0.848358 x0=1.54119   c1=10.6647605299971  c0=4.25063064262679  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1148           nphases=3 r1=0.3489   x1=0.439309 r0=0.671578 x0=1.4463    c1=10.0995748012539  c0=4.27933158403103  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1149           nphases=3 r1=0.543513 x1=0.447822 r0=0.781436 x0=1.31681   c1=9.77702078325438  c0=4.35975788194014  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1150            nphases=3 r1=0.535622 x1=0.560725 r0=0.816482 x0=1.36037   c1=9.08509466816236  c0=5.00587389924554  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1151           nphases=3 r1=0.269675 x1=0.462984 r0=0.541587 x0=1.44637   c1=10.9446344974242  c0=4.45731986205547  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1152            nphases=3 r1=0.543513 x1=0.447822 r0=0.703019 x0=1.25275   c1=9.77702078325438  c0=4.41397666588678  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1153           nphases=3 r1=0.269675 x1=0.462984 r0=0.541587 x0=1.44637   c1=10.9446344974242  c0=4.45731986205547  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1154            nphases=3 r1=0.426882 x1=0.485726 r0=0.845313 x0=1.73599   c1=10.8078408238367  c0=4.44514450890894  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1155                 nphases=3 r1=1.37391  x1=0.369094 r0=1.55175  x0=2.24303   c1=11.9728019556217  c0=4.92756966724432  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1156            nphases=3 r1=0.426882 x1=0.485105 r0=0.850719 x0=1.73238   c1=10.8256396516392  c0=4.47973418320758  units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1157                nphases=3 r1=0.426882 x1=0.371394 r0=0.604718 x0=2.24532   c1=15.3195386247819  c0=5.4141328541001   units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1158            nphases=3 r1=0.535622 x1=0.511016 r0=0.938457 x0=1.56387   c1=10.1796827892769  c0=4.64851800035653  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1159            nphases=3 r1=0.426882 x1=0.550597 r0=0.828598 x0=1.62147   c1=9.26061604456887  c0=4.9742285913941   units=km baseFreq=60 normamps=300  emergamps=300  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1160            nphases=3 r1=0.535622 x1=0.511016 r0=0.938457 x0=1.56387   c1=10.1796827892769  c0=4.64851800035653  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1161               nphases=3 r1=0.849849 x1=0.513191 r0=1.21577  x0=1.62799   c1=9.8276320551576   c0=4.24057735538816  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1162           nphases=3 r1=0.269675 x1=0.462984 r0=0.575079 x0=1.48147   c1=10.9446344974242  c0=4.4499191572017   units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1163           nphases=3 r1=0.276821 x1=0.434898 r0=0.637092 x0=1.34738   c1=10.2129726982069  c0=4.73605321905708  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1164         nphases=3 r1=0.431791 x1=0.451799 r0=0.763106 x0=1.23721   c1=9.81245928391617  c0=5.15898095449994  units=km baseFreq=60 normamps=372  emergamps=372  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1165           nphases=3 r1=0.269675 x1=0.462984 r0=0.575079 x0=1.48147   c1=10.9446344974242  c0=4.4499191572017   units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1166           nphases=3 r1=0.276821 x1=0.457826 r0=0.634979 x0=1.306     c1=9.67187241751833  c0=4.9761915023589   units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1167               nphases=3 r1=0.849849 x1=0.513191 r0=1.23597  x0=1.7486    c1=9.8276320551576   c0=4.22840200224163  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1168           nphases=3 r1=1.37391  x1=0.548298 r0=1.46836  x0=1.17197   c1=7.92209644734218  c0=4.71891753685085  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1169          nphases=3 r1=0.535622 x1=0.495233 r0=0.661822 x0=1.3019    c1=10.5864828238198  c0=4.56695109202194  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1170           nphases=3 r1=0.074627 x1=0.341816 r0=0.175786 x0=1.19819   c1=13.0304661299389  c0=4.6658393633297   units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1171          nphases=3 r1=0.145401 x1=0.36897  r0=0.382516 x0=1.24958   c1=11.9915822389066  c0=4.71164946111632  units=km baseFreq=60 normamps=630  emergamps=630  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1172         nphases=3 r1=0.3489   x1=0.426198 r0=0.627212 x0=1.32364   c1=10.4297152048742  c0=4.47429638931861  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1173            nphases=3 r1=2.14957  x1=0.504553 r0=2.42577  x0=1.40088   c1=9.34467638034524  c0=4.26216937600096  units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1174        nphases=3 r1=0.091342 x1=0.365615 r0=0.257807 x0=1.26256   c1=12.911975274807   c0=5.00091357018584  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1175         nphases=3 r1=0.3489   x1=0.439309 r0=0.604718 x0=1.37578   c1=10.0995748012539  c0=4.29893416785519  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1176          nphases=3 r1=0.12241  x1=0.430735 r0=0.216859 x0=1.05447   c1=10.2376947660339  c0=5.45368285745843  units=km baseFreq=60 normamps=700  emergamps=700  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1177          nphases=3 r1=0.074565 x1=0.34542  r0=0.31168  x0=1.22603   c1=12.8882346624624  c0=4.84401332212108  units=km baseFreq=60 normamps=970  emergamps=970  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1178           nphases=3 r1=1.37391  x1=0.482805 r0=1.46948  x0=1.24138   c1=9.0400803450912   c0=4.30174590518314  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1179         nphases=3 r1=0.535622 x1=0.495233 r0=0.607763 x0=1.26449   c1=10.5864828238198  c0=4.62297363199028  units=km baseFreq=60 normamps=260  emergamps=260  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1180            nphases=3 r1=2.14957  x1=0.569984 r0=2.41378  x0=1.3201    c1=8.15515233567642  c0=4.694354623967    units=km baseFreq=60 normamps=110  emergamps=110  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1181           nphases=3 r1=1.37391  x1=0.483427 r0=1.46917  x0=1.25517   c1=9.02756015623464  c0=4.2623550567679   units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1182            nphases=3 r1=2.15622  x1=0.514123 r0=2.54781  x0=1.83292   c1=8.4686610477436   c0=4.2701005973317   units=km baseFreq=60 normamps=1    emergamps=1    faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1183          nphases=3 r1=0.850098 x1=0.539226 r0=1.25952  x0=1.51291   c1=9.26491322803235  c0=4.96531591458095  units=km baseFreq=60 normamps=228  emergamps=228  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1184            nphases=3 r1=2.15622  x1=0.548298 r0=2.54619  x0=1.76563   c1=7.92241475722837  c0=4.57567808806814  units=km baseFreq=60 normamps=1    emergamps=1    faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1185           nphases=3 r1=0.086557 x1=0.001243 r0=0.189083 x0=-0.061702 c1=0                 c0=0                 units=km baseFreq=60 normamps=582  emergamps=582  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1186            nphases=3 r1=0.674809 x1=1.1427   r0=0.210086 x0=0.233138  c1=4.1189564530421   c0=4.1189564530421   units=km baseFreq=60 normamps=137  emergamps=137  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1187            nphases=3 r1=0.674809 x1=1.1427   r0=0.210086 x0=0.233138  c1=4.1189564530421   c0=4.1189564530421   units=km baseFreq=60 normamps=137  emergamps=137  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1188              nphases=3 r1=1.3526   x1=0.219903 r0=2.46423  x0=1.87959   c1=140.533814750144  c0=140.533814750144  units=km baseFreq=60 normamps=91   emergamps=91   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1189 nphases=3 r1=0.101035 x1=0.096188 r0=0.974061 x0=1.26971   c1=0                 c0=0                 units=km baseFreq=60 normamps=1000 emergamps=1000 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1190              nphases=3 r1=1.56828  x1=0.953059 r0=1.56828  x0=0.953059  c1=140.533814750144  c0=140.533814750144  units=km baseFreq=60 normamps=91   emergamps=91   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1191            nphases=3 r1=0.123031 x1=0.304472 r0=0.148632 x0=0.108554  c1=7.64964971059271  c0=7.64964971059271  units=km baseFreq=60 normamps=553  emergamps=553  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1192            nphases=3 r1=0.12328  x1=0.304907 r0=0.132104 x0=0.090285  c1=13.6513560887642  c0=13.6513560887642  units=km baseFreq=60 normamps=690  emergamps=690  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1193         nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1194            nphases=3 r1=0.108802 x1=0.001616 r0=0.210396 x0=-0.062572 c1=0                 c0=0                 units=km baseFreq=60 normamps=540  emergamps=540  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1195           nphases=3 r1=0.07326  x1=0.075621 r0=0.096685 x0=0.507722  c1=414.248485879585  c0=414.248485879585  units=km baseFreq=60 normamps=576  emergamps=576  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1196            nphases=3 r1=0.072514 x1=0.001056 r0=0.140678 x0=-0.043807 c1=0                 c0=0                 units=km baseFreq=60 normamps=810  emergamps=810  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1197            nphases=3 r1=0.217728 x1=0.003231 r0=0.416816 x0=-0.10961  c1=148.615970671171  c0=148.615970671171  units=km baseFreq=60 normamps=445  emergamps=445  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1198         nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1199 nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=600  emergamps=600  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1200           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=1395 emergamps=1395 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1201            nphases=3 r1=0.072514 x1=0.001056 r0=0.140678 x0=-0.043844 c1=0                 c0=0                 units=km baseFreq=60 normamps=1335 emergamps=1335 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1202        nphases=3 r1=0.26197  x1=0.245131 r0=0.601984 x0=0.159692  c1=245.892800832712  c0=245.892800832712  units=km baseFreq=60 normamps=1    emergamps=1    faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1203           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=930  emergamps=930  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1204       nphases=3 r1=0.108802 x1=0.001616 r0=0.210396 x0=-0.062572 c1=0                 c0=0                 units=km baseFreq=60 normamps=468  emergamps=468  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1205            nphases=3 r1=0.10874  x1=0.001616 r0=0.210396 x0=-0.062572 c1=0                 c0=0                 units=km baseFreq=60 normamps=890  emergamps=890  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1206           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=1023 emergamps=1023 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1207           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=682  emergamps=682  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1208             nphases=3 r1=1.06006  x1=1.76998  r0=0.201635 x0=0.363005  c1=5.53132394386343  c0=5.53132394386343  units=km baseFreq=60 normamps=105  emergamps=105  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1209         nphases=3 r1=0.217728 x1=0.003231 r0=0.416816 x0=-0.10961  c1=0                 c0=0                 units=km baseFreq=60 normamps=370  emergamps=370  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1210           nphases=3 r1=0.073819 x1=0.125828 r0=0.415697 x0=0.117501  c1=444.445483748888  c0=444.445483748888  units=km baseFreq=60 normamps=536  emergamps=536  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1211           nphases=3 r1=0.057725 x1=0.000808 r0=0.126511 x0=-0.04331  c1=0                 c0=0                 units=km baseFreq=60 normamps=1104 emergamps=1104 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1212           nphases=3 r1=0.086557 x1=0.001243 r0=0.189083 x0=-0.061702 c1=0                 c0=0                 units=km baseFreq=60 normamps=736  emergamps=736  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1213          nphases=3 r1=0.10582  x1=0.23028  r0=0.122472 x0=0.075994  c1=15.416623140068   c0=15.416623140068   units=km baseFreq=60 normamps=623  emergamps=623  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1214           nphases=3 r1=0.349956 x1=0.176469 r0=0.936469 x0=0.251407  c1=72.8189595401327  c0=72.8189595401327  units=km baseFreq=60 normamps=119  emergamps=119  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1215                nphases=3 r1=0.86675  x1=0.193868 r0=1.54951  x0=0.325164  c1=32.1410754991698  c0=32.1410754991698  units=km baseFreq=60 normamps=99   emergamps=99   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1216        nphases=3 r1=0.087178 x1=0.129867 r0=0.42856  x0=0.120111  c1=414.248485879585  c0=414.248485879585  units=km baseFreq=60 normamps=576  emergamps=576  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1217           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=357  emergamps=357  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1218            nphases=3 r1=0.217728 x1=0.003231 r0=0.416816 x0=-0.10961  c1=0                 c0=0                 units=km baseFreq=60 normamps=270  emergamps=270  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1219           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=238  emergamps=238  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1220         nphases=3 r1=0.855939 x1=0.228913 r0=0.855939 x0=0.228913  c1=32.2185998719498  c0=32.2185998719498  units=km baseFreq=60 normamps=175  emergamps=175  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1221            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=272  emergamps=272  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1222           nphases=3 r1=0.099854 x1=0.267687 r0=0.125703 x0=0.080281  c1=23.3014773307267  c0=23.3014773307267  units=km baseFreq=60 normamps=517  emergamps=517  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1223            nphases=3 r1=0.108802 x1=0.001616 r0=0.210396 x0=-0.062572 c1=0                 c0=0                 units=km baseFreq=60 normamps=540  emergamps=540  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1224            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=408  emergamps=408  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1225        nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=175  emergamps=175  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1226            nphases=3 r1=0.072514 x1=0.001056 r0=0.140678 x0=-0.043807 c1=0                 c0=0                 units=km baseFreq=60 normamps=810  emergamps=810  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1227          nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=175  emergamps=175  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1228          nphases=3 r1=0.289    x1=0.1605   r0=0.63094  x0=0.148632  c1=257.855249759286  c0=257.855249759286  units=km baseFreq=60 normamps=236  emergamps=236  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1229            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=240  emergamps=240  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1230            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1231           nphases=3 r1=0.173052 x1=0.002485 r0=0.374065 x0=-0.107435 c1=0                 c0=0                 units=km baseFreq=60 normamps=320  emergamps=320  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1232           nphases=3 r1=0.057725 x1=0.000808 r0=0.126511 x0=-0.04331  c1=0                 c0=0                 units=km baseFreq=60 normamps=960  emergamps=960  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1233              nphases=3 r1=1.0631   x1=1.99454  r0=0.215554 x0=0.543824  c1=5.53116478892034  c0=5.53116478892034  units=km baseFreq=60 normamps=158  emergamps=158  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1234           nphases=3 r1=0.086557 x1=0.001243 r0=0.189083 x0=-0.061702 c1=0                 c0=0                 units=km baseFreq=60 normamps=640  emergamps=640  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1235           nphases=3 r1=0.349956 x1=0.176469 r0=0.936469 x0=0.251407  c1=72.8189595401327  c0=72.8189595401327  units=km baseFreq=60 normamps=156  emergamps=156  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1236            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=216  emergamps=216  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1237          nphases=3 r1=0.958962 x1=0.541276 r0=0.958962 x0=0.541276  c1=25.9241438914551  c0=25.9241438914551  units=km baseFreq=60 normamps=151  emergamps=151  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1238              nphases=3 r1=1.06006  x1=1.76998  r0=0.201635 x0=0.363005  c1=5.53116478892034  c0=5.53116478892034  units=km baseFreq=60 normamps=158  emergamps=158  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1239            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=324  emergamps=324  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1240          nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=690  emergamps=690  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1241              nphases=3 r1=1.46936  x1=1.46936  r0=0.498899 x0=0.498899  c1=5.53116478892034  c0=5.53116478892034  units=km baseFreq=60 normamps=158  emergamps=158  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1242        nphases=3 r1=0.289    x1=0.1605   r0=0.63094  x0=0.148632  c1=257.856743163168  c0=257.856743163168  units=km baseFreq=60 normamps=236  emergamps=236  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1243           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=468  emergamps=468  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1244            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505223212573  c0=72.9505223212573  units=km baseFreq=60 normamps=136  emergamps=136  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1245           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=312  emergamps=312  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1246            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=272  emergamps=272  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1247            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=408  emergamps=408  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1248             nphases=3 r1=0.363999 x1=0.684378 r0=0.194241 x0=0.123901  c1=5.06041099307836  c0=5.06041099307836  units=km baseFreq=60 normamps=277  emergamps=277  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1249             nphases=3 r1=0.35617  x1=0.582598 r0=0.184174 x0=0.134278  c1=5.06041099307836  c0=5.06041099307836  units=km baseFreq=60 normamps=198  emergamps=198  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1250              nphases=3 r1=1.0631   x1=1.99454  r0=0.215554 x0=0.543824  c1=5.53132394386343  c0=5.53132394386343  units=km baseFreq=60 normamps=158  emergamps=158  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1251      nphases=3 r1=0.173052 x1=0.002485 r0=0.374065 x0=-0.107435 c1=0                 c0=0                 units=km baseFreq=60 normamps=478  emergamps=478  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1252          nphases=3 r1=0.958962 x1=0.541276 r0=0.958962 x0=0.541276  c1=25.9241438914551  c0=25.9241438914551  units=km baseFreq=60 normamps=155  emergamps=155  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1253             nphases=3 r1=0.35617  x1=0.582598 r0=0.184174 x0=0.134278  c1=5.06041099307836  c0=5.06041099307836  units=km baseFreq=60 normamps=277  emergamps=277  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1254             nphases=3 r1=0.559296 x1=0.559296 r0=0.177588 x0=0.177588  c1=5.06041099307836  c0=5.06041099307836  units=km baseFreq=60 normamps=198  emergamps=198  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1255              nphases=3 r1=1.06006  x1=1.76998  r0=0.201635 x0=0.363005  c1=5.53132394386343  c0=5.53132394386343  units=km baseFreq=60 normamps=158  emergamps=158  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1256             nphases=3 r1=0.559296 x1=0.559296 r0=0.177588 x0=0.177588  c1=5.06041099307836  c0=5.06041099307836  units=km baseFreq=60 normamps=277  emergamps=277  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1257           nphases=3 r1=0.068898 x1=0.241713 r0=0.400598 x0=0.652216  c1=519.163424365763  c0=519.163424365763  units=km baseFreq=60 normamps=596  emergamps=596  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1258              nphases=3 r1=1.46936  x1=1.46936  r0=0.498899 x0=0.498899  c1=5.53132394386343  c0=5.53132394386343  units=km baseFreq=60 normamps=158  emergamps=158  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1259       nphases=3 r1=0.072514 x1=0.001056 r0=0.140678 x0=-0.043807 c1=0                 c0=0                 units=km baseFreq=60 normamps=1110 emergamps=1110 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1260        nphases=3 r1=0.280798 x1=0.266817 r0=0.754282 x0=0.226303  c1=236.249059051385  c0=236.249059051385  units=km baseFreq=60 normamps=304  emergamps=304  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1261            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738277885538  c0=48.8738277885538  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1262           nphases=3 r1=0.173052 x1=0.002485 r0=0.374065 x0=-0.107435 c1=0                 c0=0                 units=km baseFreq=60 normamps=525  emergamps=525  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1263            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=240  emergamps=240  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1264           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=735  emergamps=735  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1265            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1266          nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=690  emergamps=690  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1267           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=490  emergamps=490  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1268         nphases=3 r1=0.958962 x1=0.541276 r0=0.958962 x0=0.541276  c1=25.9241438914551  c0=25.9241438914551  units=km baseFreq=60 normamps=151  emergamps=151  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1269           nphases=3 r1=0.057725 x1=0.000808 r0=0.126511 x0=-0.04331  c1=0                 c0=0                 units=km baseFreq=60 normamps=1575 emergamps=1575 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1270            nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069564316651  c0=21.0069564316651  units=km baseFreq=60 normamps=114  emergamps=114  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1271           nphases=3 r1=0.086557 x1=0.001243 r0=0.189083 x0=-0.061702 c1=0                 c0=0                 units=km baseFreq=60 normamps=1050 emergamps=1050 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1272            nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1273           nphases=3 r1=0.147638 x1=0.386928 r0=0.151739 x0=0.104701  c1=10.0033125865072  c0=10.0033125865072  units=km baseFreq=60 normamps=470  emergamps=470  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1274            nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069537790827  c0=21.0069537790827  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1275            nphases=3 r1=0.551156 x1=0.200765 r0=1.35036  x0=0.426882  c1=48.6656027239243  c0=48.6656027239243  units=km baseFreq=60 normamps=108  emergamps=108  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1276             nphases=3 r1=2.36121  x1=2.73509  r0=0.529595 x0=1.8254    c1=8.20327018013787  c0=8.20327018013787  units=km baseFreq=60 normamps=65   emergamps=65   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1277            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=216  emergamps=216  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1278             nphases=3 r1=0.679532 x1=1.33551  r0=0.201262 x0=0.27185   c1=6.47261932895659  c0=6.47261932895659  units=km baseFreq=60 normamps=206  emergamps=206  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1279            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=324  emergamps=324  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1280           nphases=3 r1=0.108802 x1=0.001616 r0=0.210396 x0=-0.062572 c1=0                 c0=0                 units=km baseFreq=60 normamps=364  emergamps=364  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1281             nphases=3 r1=1.57281  x1=0.938519 r0=1.57281  x0=0.938519  c1=102.012488145823  c0=102.012488145823  units=km baseFreq=60 normamps=90   emergamps=90   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1282             nphases=3 r1=0.674809 x1=1.14494  r0=0.188089 x0=0.207414  c1=6.47261932895659  c0=6.47261932895659  units=km baseFreq=60 normamps=206  emergamps=206  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1283           nphases=3 r1=0.072514 x1=0.001056 r0=0.140678 x0=-0.043807 c1=0                 c0=0                 units=km baseFreq=60 normamps=546  emergamps=546  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1284          nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=324  emergamps=324  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1285             nphases=3 r1=1.02657  x1=1.02657  r0=0.318266 x0=0.318266  c1=6.47261932895659  c0=6.47261932895659  units=km baseFreq=60 normamps=206  emergamps=206  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1286            nphases=3 r1=1.3526   x1=0.219903 r0=2.464233 x0=1.879591  c1=140.533862496627  c0=140.533862496627  units=km baseFreq=60 normamps=91   emergamps=91   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1287         nphases=3 r1=0.359152 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1288         nphases=3 r1=0.173052 x1=0.002485 r0=0.374065 x0=-0.107435 c1=0                 c0=0                 units=km baseFreq=60 normamps=478  emergamps=478  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1289            nphases=3 r1=1.3526   x1=0.219903 r0=2.464233 x0=1.879591  c1=140.533862496627  c0=140.533862496627  units=km baseFreq=60 normamps=91   emergamps=91   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1290         nphases=3 r1=0.173052 x1=0.002485 r0=0.374065 x0=-0.107435 c1=0                 c0=0                 units=km baseFreq=60 normamps=525  emergamps=525  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1291         nphases=3 r1=0.116942 x1=0.135645 r0=0.458696 x0=0.125579  c1=307.105378190121  c0=307.105378190121  units=km baseFreq=60 normamps=342  emergamps=342  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1292          nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1293        nphases=3 r1=0.073819 x1=0.125828 r0=0.415697 x0=0.117501  c1=444.445483748888  c0=444.445483748888  units=km baseFreq=60 normamps=536  emergamps=536  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1294            nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1295            nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069537790827  c0=21.0069537790827  units=km baseFreq=60 normamps=114  emergamps=114  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1296            nphases=3 r1=0.343494 x1=0.63529  r0=0.20586  x0=0.16864   c1=4.11877077227516  c0=4.11877077227516  units=km baseFreq=60 normamps=309  emergamps=309  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1297          nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=324  emergamps=324  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1298           nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=214  emergamps=214  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1299       nphases=3 r1=0.10874  x1=0.001616 r0=0.210396 x0=-0.062572 c1=0                 c0=0                 units=km baseFreq=60 normamps=890  emergamps=890  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1300           nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=321  emergamps=321  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1301            nphases=3 r1=1.3526   x1=0.219903 r0=2.46423  x0=1.87959   c1=140.533814750144  c0=140.533814750144  units=km baseFreq=60 normamps=91   emergamps=91   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1302           nphases=3 r1=0.116942 x1=0.135645 r0=0.458696 x0=0.125579  c1=307.10460894123   c0=307.10460894123   units=km baseFreq=60 normamps=342  emergamps=342  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1303           nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505223212573  c0=72.9505223212573  units=km baseFreq=60 normamps=107  emergamps=107  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1304         nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=175  emergamps=175  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1305          nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=460  emergamps=460  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1306            nphases=3 r1=0.108802 x1=0.001616 r0=0.210396 x0=-0.062572 c1=0                 c0=0                 units=km baseFreq=60 normamps=402  emergamps=402  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1307           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=600  emergamps=600  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1308            nphases=3 r1=0.123031 x1=0.304472 r0=0.148632 x0=0.108554  c1=7.64946402982577  c0=7.64946402982577  units=km baseFreq=60 normamps=553  emergamps=553  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1309            nphases=3 r1=0.123031 x1=0.304472 r0=0.148632 x0=0.108554  c1=7.64946402982577  c0=7.64946402982577  units=km baseFreq=60 normamps=678  emergamps=678  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1310            nphases=3 r1=0.072514 x1=0.001056 r0=0.140678 x0=-0.043807 c1=0                 c0=0                 units=km baseFreq=60 normamps=603  emergamps=603  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1311               nphases=3 r1=0.184672 x1=0.186287 r0=0.344488 x0=0.092087  c1=323.964422579431  c0=323.964422579431  units=km baseFreq=60 normamps=553  emergamps=553  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1312           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=400  emergamps=400  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1313         nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=155  emergamps=155  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1314           nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=190  emergamps=190  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1315            nphases=3 r1=0.277815 x1=0.071831 r0=0.277815 x0=0.071831  c1=295.14995064912   c0=295.14995064912   units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1316        nphases=3 r1=0.116134 x1=0.132476 r0=0.458758 x0=0.124461  c1=409.473837586828  c0=409.473837586828  units=km baseFreq=60 normamps=342  emergamps=342  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1317           nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=285  emergamps=285  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1318         nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1319          nphases=3 r1=0.855939 x1=0.228913 r0=0.855939 x0=0.228913  c1=32.2185998719498  c0=32.2185998719498  units=km baseFreq=60 normamps=175  emergamps=175  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1320            nphases=3 r1=0.217728 x1=0.003231 r0=0.416816 x0=-0.10961  c1=0                 c0=0                 units=km baseFreq=60 normamps=370  emergamps=370  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1321           nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738277885538  c0=48.8738277885538  units=km baseFreq=60 normamps=95   emergamps=95   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1322        nphases=3 r1=0.213006 x1=0.22649  r0=0.495481 x0=0.133408  c1=282.202934761009  c0=282.202934761009  units=km baseFreq=60 normamps=1    emergamps=1    faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1323      nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1324            nphases=3 r1=0.108802 x1=0.001616 r0=0.210396 x0=-0.062572 c1=0                 c0=0                 units=km baseFreq=60 normamps=740  emergamps=740  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1325            nphases=3 r1=0.072514 x1=0.001056 r0=0.140678 x0=-0.043807 c1=0                 c0=0                 units=km baseFreq=60 normamps=1110 emergamps=1110 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1326           nphases=3 r1=0.12328  x1=0.304907 r0=0.132104 x0=0.090285  c1=13.6513560887642  c0=13.6513560887642  units=km baseFreq=60 normamps=541  emergamps=541  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1327           nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1328           nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=255  emergamps=255  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1329          nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=460  emergamps=460  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1330           nphases=3 r1=0.551156 x1=0.200765 r0=1.35036  x0=0.426882  c1=48.6656027239243  c0=48.6656027239243  units=km baseFreq=60 normamps=85   emergamps=85   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1331           nphases=3 r1=0.23494  x1=0.359463 r0=0.138628 x0=0.090472  c1=10.0331541383369  c0=10.0331541383369  units=km baseFreq=60 normamps=488  emergamps=488  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1332           nphases=3 r1=0.12328  x1=0.304907 r0=0.132104 x0=0.090285  c1=13.6513560887642  c0=13.6513560887642  units=km baseFreq=60 normamps=541  emergamps=541  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1333           nphases=3 r1=0.147638 x1=0.386928 r0=0.151739 x0=0.104701  c1=10.0033125865072  c0=10.0033125865072  units=km baseFreq=60 normamps=470  emergamps=470  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1334            nphases=3 r1=0.353063 x1=0.746578 r0=0.174357 x0=0.162675  c1=6.94337312479857  c0=6.94337312479857  units=km baseFreq=60 normamps=282  emergamps=282  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1335          nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=216  emergamps=216  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1336            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1337        nphases=3 r1=0.108802 x1=0.001616 r0=0.210396 x0=-0.062572 c1=0                 c0=0                 units=km baseFreq=60 normamps=468  emergamps=468  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1338            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=465  emergamps=465  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1339                     nphases=3 r1=0.057725 x1=0.000808 r0=0.126511 x0=-0.04331  c1=0                 c0=0                 units=km baseFreq=60 normamps=1575 emergamps=1575 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1340           nphases=3 r1=0.147638 x1=0.386928 r0=0.151739 x0=0.104701  c1=10.0033125865072  c0=10.0033125865072  units=km baseFreq=60 normamps=607  emergamps=607  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1341          nphases=3 r1=0.173052 x1=0.002485 r0=0.374065 x0=-0.107435 c1=0                 c0=0                 units=km baseFreq=60 normamps=256  emergamps=256  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1342            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=350  emergamps=350  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1343            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=525  emergamps=525  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1344        nphases=3 r1=0.109051 x1=0.117626 r0=0.39165  x0=0.112157  c1=0                 c0=0                 units=km baseFreq=60 normamps=1000 emergamps=1000 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1345       nphases=3 r1=0.064995 x1=0.102091 r0=0.683197 x0=0.241713  c1=0                 c0=0                 units=km baseFreq=60 normamps=1000 emergamps=1000 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1346           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.14465567843   c0=195.14465567843   units=km baseFreq=60 normamps=565  emergamps=565  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1347          nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=216  emergamps=216  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1348           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=1695 emergamps=1695 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1349            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=400  emergamps=400  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1350           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=1130 emergamps=1130 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1351           nphases=3 r1=0.08693  x1=0.175289 r0=0.117253 x0=0.065679  c1=13.6513560887642  c0=13.6513560887642  units=km baseFreq=60 normamps=641  emergamps=641  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1352            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505223212573  c0=72.9505223212573  units=km baseFreq=60 normamps=117  emergamps=117  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1353            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=600  emergamps=600  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1354            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=234  emergamps=234  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1355              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=168  emergamps=168  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1356             nphases=3 r1=0.560974 x1=0.560974 r0=0.156151 x0=0.156151  c1=8.23839037091347  c0=8.23839037091347  units=km baseFreq=60 normamps=305  emergamps=305  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1357            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=351  emergamps=351  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1358              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=252  emergamps=252  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1359             nphases=3 r1=0.364248 x1=0.685497 r0=0.174978 x0=0.101532  c1=8.23839037091347  c0=8.23839037091347  units=km baseFreq=60 normamps=305  emergamps=305  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1360              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=290  emergamps=290  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1361              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=435  emergamps=435  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1362             nphases=3 r1=0.356356 x1=0.583095 r0=0.164974 x0=0.113152  c1=8.23839037091347  c0=8.23839037091347  units=km baseFreq=60 normamps=305  emergamps=305  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1363          nphases=3 r1=0.217728 x1=0.003231 r0=0.416816 x0=-0.10961  c1=0                 c0=0                 units=km baseFreq=60 normamps=370  emergamps=370  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1364        nphases=3 r1=0.517416 x1=0.267376 r0=0.83009  x0=0.170318  c1=183.432430153386  c0=183.432430153386  units=km baseFreq=60 normamps=217  emergamps=217  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1365         nphases=3 r1=0.173052 x1=0.002485 r0=0.374065 x0=-0.107435 c1=0                 c0=0                 units=km baseFreq=60 normamps=525  emergamps=525  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1366            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738277885538  c0=48.8738277885538  units=km baseFreq=60 normamps=104  emergamps=104  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1367          nphases=3 r1=0.359152 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1368          nphases=3 r1=0.217728 x1=0.003231 r0=0.416816 x0=-0.10961  c1=0                 c0=0                 units=km baseFreq=60 normamps=370  emergamps=370  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1369            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=208  emergamps=208  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1370            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=312  emergamps=312  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1371              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=192  emergamps=192  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1372    nphases=3 r1=0.116942 x1=0.135645 r0=0.458696 x0=0.125579  c1=307.10460894123   c0=307.10460894123   units=km baseFreq=60 normamps=600  emergamps=600  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1373              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=288  emergamps=288  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1374           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=888  emergamps=888  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1375          nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=190  emergamps=190  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1376           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=592  emergamps=592  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1377           nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=190  emergamps=190  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1378            nphases=3 r1=0.551156 x1=0.200765 r0=1.35036  x0=0.426882  c1=48.6656027239243  c0=48.6656027239243  units=km baseFreq=60 normamps=93   emergamps=93   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1379           nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=175  emergamps=175  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1380            nphases=3 r1=0.356356 x1=0.583095 r0=0.164974 x0=0.113152  c1=8.23839037091347  c0=8.23839037091347  units=km baseFreq=60 normamps=211  emergamps=211  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1381            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=186  emergamps=186  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1382            nphases=3 r1=0.551156 x1=0.200765 r0=1.35036  x0=0.426882  c1=48.6656027239243  c0=48.6656027239243  units=km baseFreq=60 normamps=279  emergamps=279  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1383           nphases=3 r1=0.057725 x1=0.000808 r0=0.126511 x0=-0.04331  c1=0                 c0=0                 units=km baseFreq=60 normamps=960  emergamps=960  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1384            nphases=3 r1=0.679532 x1=1.32998  r0=0.223259 x0=0.299874  c1=4.1189564530421   c0=4.1189564530421   units=km baseFreq=60 normamps=188  emergamps=188  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1385            nphases=3 r1=0.679532 x1=1.32998  r0=0.223259 x0=0.299874  c1=4.1189564530421   c0=4.1189564530421   units=km baseFreq=60 normamps=137  emergamps=137  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1386            nphases=3 r1=0.679532 x1=1.32998  r0=0.223259 x0=0.299874  c1=4.1189564530421   c0=4.1189564530421   units=km baseFreq=60 normamps=188  emergamps=188  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1387            nphases=3 r1=0.679532 x1=1.32998  r0=0.223259 x0=0.299874  c1=4.1189564530421   c0=4.1189564530421   units=km baseFreq=60 normamps=137  emergamps=137  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1388           nphases=3 r1=0.086557 x1=0.001243 r0=0.189083 x0=-0.061702 c1=0                 c0=0                 units=km baseFreq=60 normamps=640  emergamps=640  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1389           nphases=3 r1=0.099979 x1=0.267438 r0=0.137696 x0=0.092957  c1=8.82614957575185  c0=8.82614957575185  units=km baseFreq=60 normamps=532  emergamps=532  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1390           nphases=3 r1=0.08693  x1=0.175289 r0=0.117253 x0=0.065679  c1=13.6513560887642  c0=13.6513560887642  units=km baseFreq=60 normamps=821  emergamps=821  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1391              nphases=3 r1=0.866751 x1=0.193868 r0=1.54951  x0=0.325164  c1=32.1410754991698  c0=32.1410754991698  units=km baseFreq=60 normamps=84   emergamps=84   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1392             nphases=3 r1=0.679532 x1=1.32998  r0=0.223259 x0=0.299874  c1=4.1189564530421   c0=4.1189564530421   units=km baseFreq=60 normamps=188  emergamps=188  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1393              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=168  emergamps=168  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1394           nphases=3 r1=0.23494  x1=0.359463 r0=0.138628 x0=0.090472  c1=10.0331541383369  c0=10.0331541383369  units=km baseFreq=60 normamps=379  emergamps=379  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1395            nphases=3 r1=1.02029  x1=1.02029  r0=0.342748 x0=0.342748  c1=4.1189564530421   c0=4.1189564530421   units=km baseFreq=60 normamps=188  emergamps=188  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1396             nphases=3 r1=0.674809 x1=1.1427   r0=0.210086 x0=0.233138  c1=4.1189564530421   c0=4.1189564530421   units=km baseFreq=60 normamps=188  emergamps=188  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1397            nphases=3 r1=1.02029  x1=1.02029  r0=0.342748 x0=0.342748  c1=4.1189564530421   c0=4.1189564530421   units=km baseFreq=60 normamps=137  emergamps=137  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1398            nphases=3 r1=1.02029  x1=1.02029  r0=0.342748 x0=0.342748  c1=4.1189564530421   c0=4.1189564530421   units=km baseFreq=60 normamps=137  emergamps=137  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1399             nphases=3 r1=1.02029  x1=1.02029  r0=0.342748 x0=0.342748  c1=4.1189564530421   c0=4.1189564530421   units=km baseFreq=60 normamps=137  emergamps=137  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1400              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=252  emergamps=252  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1401             nphases=3 r1=1.02029  x1=1.02029  r0=0.342748 x0=0.342748  c1=4.1189564530421   c0=4.1189564530421   units=km baseFreq=60 normamps=188  emergamps=188  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1402            nphases=3 r1=0.674809 x1=1.1427   r0=0.210086 x0=0.233138  c1=4.1189564530421   c0=4.1189564530421   units=km baseFreq=60 normamps=188  emergamps=188  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1403           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1404              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=290  emergamps=290  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1405            nphases=3 r1=0.674809 x1=1.1427   r0=0.210086 x0=0.233138  c1=4.1189564530421   c0=4.1189564530421   units=km baseFreq=60 normamps=188  emergamps=188  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1406         nphases=3 r1=0.958962 x1=0.541276 r0=0.958962 x0=0.541276  c1=25.9241438914551  c0=25.9241438914551  units=km baseFreq=60 normamps=155  emergamps=155  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1407              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=435  emergamps=435  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1408              nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069564316651  c0=21.0069564316651  units=km baseFreq=60 normamps=175  emergamps=175  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1409         nphases=3 r1=0.742041 x1=0.38407  r0=0.742041 x0=0.38407   c1=34.1620355768802  c0=34.1620355768802  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1410              nphases=3 r1=0.86675  x1=0.193868 r0=1.54951  x0=0.325164  c1=32.1410754991698  c0=32.1410754991698  units=km baseFreq=60 normamps=145  emergamps=145  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1411              nphases=3 r1=0.866751 x1=0.193868 r0=1.54951  x0=0.325164  c1=32.1410754991698  c0=32.1410754991698  units=km baseFreq=60 normamps=96   emergamps=96   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1412           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=1395 emergamps=1395 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1413            nphases=3 r1=0.200516 x1=0.324977 r0=0.148446 x0=0.099606  c1=8.23772722531726  c0=8.23772722531726  units=km baseFreq=60 normamps=361  emergamps=361  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1414           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=930  emergamps=930  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1415              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=192  emergamps=192  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1416              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=288  emergamps=288  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1417           nphases=3 r1=0.155281 x1=0.494239 r0=0.162178 x0=0.097058  c1=10.0033205442544  c0=10.0033205442544  units=km baseFreq=60 normamps=470  emergamps=470  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1418        nphases=3 r1=0.184672 x1=0.186287 r0=0.344488 x0=0.092087  c1=323.965191828323  c0=323.965191828323  units=km baseFreq=60 normamps=553  emergamps=553  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1419           nphases=3 r1=0.057725 x1=0.000808 r0=0.126511 x0=-0.04331  c1=0                 c0=0                 units=km baseFreq=60 normamps=1575 emergamps=1575 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1420           nphases=3 r1=0.086557 x1=0.001243 r0=0.189083 x0=-0.061702 c1=0                 c0=0                 units=km baseFreq=60 normamps=1050 emergamps=1050 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1421           nphases=3 r1=0.349956 x1=0.176469 r0=0.936469 x0=0.251407  c1=72.8189595401327  c0=72.8189595401327  units=km baseFreq=60 normamps=138  emergamps=138  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1422           nphases=3 r1=0.069469 x1=0.130923 r0=0.578994 x0=0.180819  c1=192.585048958737  c0=192.585048958737  units=km baseFreq=60 normamps=635  emergamps=635  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1423             nphases=3 r1=0.065553 x1=0.033064 r0=0.2432   x0=2.263263  c1=-99.8729894664977 c0=-99.8729894664977 units=km baseFreq=60 normamps=1000 emergamps=1000 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1424           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=414  emergamps=414  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1425         nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=190  emergamps=190  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1426           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=357  emergamps=357  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1427           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=276  emergamps=276  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1428           nphases=3 r1=0.057725 x1=0.000808 r0=0.126511 x0=-0.04331  c1=0                 c0=0                 units=km baseFreq=60 normamps=1905 emergamps=1905 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1429           nphases=3 r1=0.08693  x1=0.175289 r0=0.117253 x0=0.065679  c1=13.6513560887642  c0=13.6513560887642  units=km baseFreq=60 normamps=821  emergamps=821  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1430           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=238  emergamps=238  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1431           nphases=3 r1=0.086557 x1=0.001243 r0=0.189083 x0=-0.061702 c1=0                 c0=0                 units=km baseFreq=60 normamps=1270 emergamps=1270 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1432            nphases=3 r1=0.108802 x1=0.001616 r0=0.210396 x0=-0.062572 c1=0                 c0=0                 units=km baseFreq=60 normamps=468  emergamps=468  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1433            nphases=3 r1=0.12328  x1=0.304907 r0=0.132104 x0=0.090285  c1=13.6523640700705  c0=13.6523640700705  units=km baseFreq=60 normamps=690  emergamps=690  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1434         nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1435            nphases=3 r1=0.343556 x1=0.636968 r0=0.163545 x0=0.121602  c1=12.3560205327631  c0=12.3560205327631  units=km baseFreq=60 normamps=245  emergamps=245  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1436            nphases=3 r1=0.072514 x1=0.001056 r0=0.140678 x0=-0.043807 c1=0                 c0=0                 units=km baseFreq=60 normamps=702  emergamps=702  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1437           nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069537790827  c0=21.0069537790827  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1438           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=254  emergamps=254  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1439           nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069537790827  c0=21.0069537790827  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1440           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=762  emergamps=762  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1441          nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=175  emergamps=175  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1442           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=508  emergamps=508  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1443             nphases=3 r1=0.648712 x1=1.11934  r0=0.199957 x0=0.21835   c1=5.53116478892034  c0=5.53116478892034  units=km baseFreq=60 normamps=251  emergamps=251  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1444             nphases=3 r1=0.648712 x1=1.11934  r0=0.199957 x0=0.21835   c1=5.53116478892034  c0=5.53116478892034  units=km baseFreq=60 normamps=193  emergamps=193  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1445       nphases=3 r1=0.217728 x1=0.003231 r0=0.416816 x0=-0.10961  c1=0                 c0=0                 units=km baseFreq=60 normamps=370  emergamps=370  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1446                nphases=3 r1=0.86675  x1=0.193868 r0=1.54951  x0=0.325164  c1=32.1410754991698  c0=32.1410754991698  units=km baseFreq=60 normamps=99   emergamps=99   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1447                nphases=3 r1=0.769009 x1=0.312115 r0=1.294322 x0=0.287695  c1=154.240283543118  c0=154.240283543118  units=km baseFreq=60 normamps=160  emergamps=160  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1448           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=468  emergamps=468  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1449           nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069537790827  c0=21.0069537790827  units=km baseFreq=60 normamps=114  emergamps=114  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1450            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=570  emergamps=570  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1451       nphases=3 r1=0.958962 x1=0.541276 r0=0.958962 x0=0.541276  c1=25.9241438914551  c0=25.9241438914551  units=km baseFreq=60 normamps=155  emergamps=155  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1452            nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069537790827  c0=21.0069537790827  units=km baseFreq=60 normamps=114  emergamps=114  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1453           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=312  emergamps=312  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1454            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1455            nphases=3 r1=0.217728 x1=0.003231 r0=0.416816 x0=-0.10961  c1=0                 c0=0                 units=km baseFreq=60 normamps=234  emergamps=234  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1456            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1457           nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069537790827  c0=21.0069537790827  units=km baseFreq=60 normamps=114  emergamps=114  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1458          nphases=3 r1=0.277815 x1=0.071831 r0=0.277815 x0=0.071831  c1=295.14995064912   c0=295.14995064912   units=km baseFreq=60 normamps=370  emergamps=370  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1459            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=465  emergamps=465  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1460           nphases=3 r1=0.08693  x1=0.175289 r0=0.117253 x0=0.065679  c1=13.6513560887642  c0=13.6513560887642  units=km baseFreq=60 normamps=641  emergamps=641  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1461            nphases=3 r1=0.108802 x1=0.001616 r0=0.210396 x0=-0.062572 c1=0                 c0=0                 units=km baseFreq=60 normamps=468  emergamps=468  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1462            nphases=3 r1=0.072514 x1=0.001056 r0=0.140678 x0=-0.043807 c1=0                 c0=0                 units=km baseFreq=60 normamps=702  emergamps=702  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1463           nphases=3 r1=0.23494  x1=0.359463 r0=0.138628 x0=0.090472  c1=10.0331541383369  c0=10.0331541383369  units=km baseFreq=60 normamps=488  emergamps=488  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1464           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.14465567843   c0=195.14465567843   units=km baseFreq=60 normamps=341  emergamps=341  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1465           nphases=3 r1=0.099854 x1=0.267687 r0=0.125703 x0=0.080281  c1=23.3014773307267  c0=23.3014773307267  units=km baseFreq=60 normamps=684  emergamps=684  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1466               nphases=3 r1=0.438502 x1=0.240719 r0=0.662071 x0=0.13608   c1=198.747920937449  c0=198.747920937449  units=km baseFreq=60 normamps=254  emergamps=254  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1467          nphases=3 r1=0.057725 x1=0.000808 r0=0.126511 x0=-0.04331  c1=0                 c0=0                 units=km baseFreq=60 normamps=768  emergamps=768  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1468            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=645  emergamps=645  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1469           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=1023 emergamps=1023 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1470            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=274  emergamps=274  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1471            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=430  emergamps=430  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1472           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=682  emergamps=682  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1473            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=411  emergamps=411  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1474           nphases=3 r1=0.155281 x1=0.494239 r0=0.162178 x0=0.097058  c1=10.0033205442544  c0=10.0033205442544  units=km baseFreq=60 normamps=607  emergamps=607  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1475            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=735  emergamps=735  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1476            nphases=3 r1=0.958962 x1=0.541276 r0=0.958962 x0=0.541276  c1=25.9234833984413  c0=25.9234833984413  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1477          nphases=3 r1=0.057725 x1=0.000808 r0=0.126511 x0=-0.04331  c1=0                 c0=0                 units=km baseFreq=60 normamps=768  emergamps=768  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1478            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=244  emergamps=244  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1479            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=490  emergamps=490  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1480            nphases=3 r1=0.958962 x1=0.541276 r0=0.958962 x0=0.541276  c1=25.9234754406941  c0=25.9234754406941  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1481            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=366  emergamps=366  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1482            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=190  emergamps=190  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1483             nphases=3 r1=0.560974 x1=0.560974 r0=0.156151 x0=0.156151  c1=8.23807206102729  c0=8.23807206102729  units=km baseFreq=60 normamps=211  emergamps=211  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1484             nphases=3 r1=0.560974 x1=0.560974 r0=0.156151 x0=0.156151  c1=8.23807206102729  c0=8.23807206102729  units=km baseFreq=60 normamps=305  emergamps=305  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1485            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505223212573  c0=72.9505223212573  units=km baseFreq=60 normamps=155  emergamps=155  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1486            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=570  emergamps=570  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1487         nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=175  emergamps=175  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1488             nphases=3 r1=0.364248 x1=0.685497 r0=0.174978 x0=0.101532  c1=8.23807206102729  c0=8.23807206102729  units=km baseFreq=60 normamps=305  emergamps=305  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1489             nphases=3 r1=0.356356 x1=0.583095 r0=0.164974 x0=0.113152  c1=8.23807206102729  c0=8.23807206102729  units=km baseFreq=60 normamps=211  emergamps=211  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1490            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1491            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=380  emergamps=380  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1492        nphases=3 r1=0.069469 x1=0.130923 r0=0.578994 x0=0.180819  c1=192.585048958737  c0=192.585048958737  units=km baseFreq=60 normamps=635  emergamps=635  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1493         nphases=3 r1=0.769009 x1=0.312115 r0=1.29432  x0=0.287695  c1=154.240243754382  c0=154.240243754382  units=km baseFreq=60 normamps=160  emergamps=160  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1494         nphases=3 r1=0.27847  x1=0.204833 r0=0.962305 x0=0.375993  c1=143.239775050339  c0=143.239775050339  units=km baseFreq=60 normamps=230  emergamps=230  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1495             nphases=3 r1=0.356356 x1=0.583095 r0=0.164974 x0=0.113152  c1=8.23807206102729  c0=8.23807206102729  units=km baseFreq=60 normamps=305  emergamps=305  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1496            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=465  emergamps=465  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1497           nphases=3 r1=0.068898 x1=0.241713 r0=0.400598 x0=0.652216  c1=519.163424365763  c0=519.163424365763  units=km baseFreq=60 normamps=596  emergamps=596  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1498           nphases=3 r1=0.12328  x1=0.305155 r0=0.121975 x0=0.079287  c1=28.4807770662947  c0=28.4807770662947  units=km baseFreq=60 normamps=530  emergamps=530  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1499        nphases=3 r1=0.438502 x1=0.240719 r0=0.662071 x0=0.13608   c1=198.747920937449  c0=198.747920937449  units=km baseFreq=60 normamps=254  emergamps=254  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1500            nphases=3 r1=0.855939 x1=0.228913 r0=0.855939 x0=0.228913  c1=32.2185998719498  c0=32.2185998719498  units=km baseFreq=60 normamps=240  emergamps=240  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1501             nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069537790827  c0=21.0069537790827  units=km baseFreq=60 normamps=114  emergamps=114  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1502            nphases=3 r1=0.855939 x1=0.228913 r0=0.855939 x0=0.228913  c1=32.2185309048078  c0=32.2185309048078  units=km baseFreq=60 normamps=240  emergamps=240  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1503            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738277885538  c0=48.8738277885538  units=km baseFreq=60 normamps=215  emergamps=215  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1504            nphases=3 r1=0.66959  x1=0.66959  r0=0.253395 x0=0.253395  c1=6.94337312479857  c0=6.94337312479857  units=km baseFreq=60 normamps=366  emergamps=366  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1505            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738277885538  c0=48.8738277885538  units=km baseFreq=60 normamps=137  emergamps=137  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1506           nphases=3 r1=0.116942 x1=0.135645 r0=0.458696 x0=0.125579  c1=307.10460894123   c0=307.10460894123   units=km baseFreq=60 normamps=342  emergamps=342  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1507              nphases=3 r1=1.0631   x1=1.99454  r0=0.215554 x0=0.543824  c1=5.53100563397724  c0=5.53100563397724  units=km baseFreq=60 normamps=158  emergamps=158  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1508            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=645  emergamps=645  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1509             nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=134  emergamps=134  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1510            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=274  emergamps=274  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1511            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=430  emergamps=430  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1512             nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=201  emergamps=201  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1513              nphases=3 r1=1.06006  x1=1.76998  r0=0.201635 x0=0.363005  c1=5.53100563397724  c0=5.53100563397724  units=km baseFreq=60 normamps=158  emergamps=158  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1514            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=411  emergamps=411  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1515              nphases=3 r1=1.06006  x1=1.76998  r0=0.201635 x0=0.363005  c1=5.53100563397724  c0=5.53100563397724  units=km baseFreq=60 normamps=105  emergamps=105  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1516            nphases=3 r1=0.610187 x1=0.175475 r0=0.610187 x0=0.175475  c1=44.9594172683734  c0=44.9594172683734  units=km baseFreq=60 normamps=280  emergamps=280  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1517              nphases=3 r1=1.46936  x1=1.46936  r0=0.498899 x0=0.498899  c1=5.53100563397724  c0=5.53100563397724  units=km baseFreq=60 normamps=158  emergamps=158  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1518           nphases=3 r1=0.173052 x1=0.002485 r0=0.374065 x0=-0.107435 c1=0                 c0=0                 units=km baseFreq=60 normamps=291  emergamps=291  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1519              nphases=3 r1=1.46936  x1=1.46936  r0=0.498899 x0=0.498899  c1=5.53100563397724  c0=5.53100563397724  units=km baseFreq=60 normamps=105  emergamps=105  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1520            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505223212573  c0=72.9505223212573  units=km baseFreq=60 normamps=245  emergamps=245  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1521           nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=214  emergamps=214  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1522            nphases=3 r1=0.551156 x1=0.200765 r0=1.35036  x0=0.426882  c1=48.6656027239243  c0=48.6656027239243  units=km baseFreq=60 normamps=122  emergamps=122  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1523           nphases=3 r1=0.057725 x1=0.000808 r0=0.126511 x0=-0.04331  c1=0                 c0=0                 units=km baseFreq=60 normamps=873  emergamps=873  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1524            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=735  emergamps=735  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1525           nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=321  emergamps=321  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1526            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=244  emergamps=244  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1527           nphases=3 r1=0.086557 x1=0.001243 r0=0.189083 x0=-0.061702 c1=0                 c0=0                 units=km baseFreq=60 normamps=582  emergamps=582  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1528               nphases=3 r1=0.517416 x1=0.267376 r0=0.83009  x0=0.170318  c1=183.432430153386  c0=183.432430153386  units=km baseFreq=60 normamps=217  emergamps=217  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1529            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=490  emergamps=490  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1530          nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505223212573  c0=72.9505223212573  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1531             nphases=3 r1=0.679532 x1=1.33551  r0=0.201262 x0=0.27185   c1=6.47280500972354  c0=6.47280500972354  units=km baseFreq=60 normamps=206  emergamps=206  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1532            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=366  emergamps=366  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1533            nphases=3 r1=0.674809 x1=1.1427   r0=0.210086 x0=0.233138  c1=4.1189564530421   c0=4.1189564530421   units=km baseFreq=60 normamps=137  emergamps=137  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1534             nphases=3 r1=0.674809 x1=1.14494  r0=0.188089 x0=0.207414  c1=6.47280500972354  c0=6.47280500972354  units=km baseFreq=60 normamps=206  emergamps=206  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1535          nphases=3 r1=0.123777 x1=0.203934 r0=0.399293 x0=0.118061  c1=519.163424365763  c0=519.163424365763  units=km baseFreq=60 normamps=596  emergamps=596  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1536             nphases=3 r1=1.02657  x1=1.02657  r0=0.318266 x0=0.318266  c1=6.47280500972354  c0=6.47280500972354  units=km baseFreq=60 normamps=206  emergamps=206  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1537            nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069537790827  c0=21.0069537790827  units=km baseFreq=60 normamps=114  emergamps=114  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1538        nphases=3 r1=0.264021 x1=0.255384 r0=0.773483 x0=0.245877  c1=204.84196636102   c0=204.84196636102   units=km baseFreq=60 normamps=313  emergamps=313  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1539         nphases=3 r1=0.958962 x1=0.541276 r0=0.958962 x0=0.541276  c1=25.9234833984413  c0=25.9234833984413  units=km baseFreq=60 normamps=220  emergamps=220  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1540           nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=190  emergamps=190  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1541           nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=285  emergamps=285  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1542             nphases=3 r1=2.06345  x1=2.06345  r0=0.699478 x0=0.699478  c1=4.8248882031262   c0=4.8248882031262   units=km baseFreq=60 normamps=150  emergamps=150  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1543           nphases=3 r1=0.217728 x1=0.003231 r0=0.416816 x0=-0.10961  c1=0                 c0=0                 units=km baseFreq=60 normamps=370  emergamps=370  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1544           nphases=3 r1=0.742041 x1=0.38407  r0=0.742041 x0=0.38407   c1=34.1620780181984  c0=34.1620780181984  units=km baseFreq=60 normamps=262  emergamps=262  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1545            nphases=3 r1=0.108802 x1=0.001616 r0=0.210396 x0=-0.062572 c1=0                 c0=0                 units=km baseFreq=60 normamps=740  emergamps=740  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1546          nphases=3 r1=0.086557 x1=0.001243 r0=0.189083 x0=-0.061702 c1=0                 c0=0                 units=km baseFreq=60 normamps=512  emergamps=512  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1547             nphases=3 r1=0.866751 x1=0.193868 r0=1.54951  x0=0.325164  c1=32.1410754991698  c0=32.1410754991698  units=km baseFreq=60 normamps=67   emergamps=67   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1548           nphases=3 r1=0.349956 x1=0.176469 r0=0.936469 x0=0.251407  c1=72.8189595401327  c0=72.8189595401327  units=km baseFreq=60 normamps=245  emergamps=245  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1549            nphases=3 r1=0.072514 x1=0.001056 r0=0.140678 x0=-0.043807 c1=0                 c0=0                 units=km baseFreq=60 normamps=1110 emergamps=1110 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1550             nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=134  emergamps=134  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1551          nphases=3 r1=0.10439  x1=0.305031 r0=0.113152 x0=0.096934  c1=13.6513560887642  c0=13.6513560887642  units=km baseFreq=60 normamps=482  emergamps=482  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1552           nphases=3 r1=0.742041 x1=0.38407  r0=0.742041 x0=0.38407   c1=34.1620355768802  c0=34.1620355768802  units=km baseFreq=60 normamps=262  emergamps=262  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1553             nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=201  emergamps=201  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1554           nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=170  emergamps=170  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1555           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=735  emergamps=735  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1556           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=490  emergamps=490  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1557           nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=255  emergamps=255  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1558            nphases=3 r1=0.674809 x1=1.14494  r0=0.188089 x0=0.207414  c1=6.47280500972354  c0=6.47280500972354  units=km baseFreq=60 normamps=135  emergamps=135  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1559           nphases=3 r1=0.173052 x1=0.002485 r0=0.374065 x0=-0.107435 c1=0                 c0=0                 units=km baseFreq=60 normamps=368  emergamps=368  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1560           nphases=3 r1=0.073819 x1=0.125828 r0=0.415697 x0=0.117501  c1=444.445483748888  c0=444.445483748888  units=km baseFreq=60 normamps=536  emergamps=536  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1561           nphases=3 r1=0.057725 x1=0.000808 r0=0.126511 x0=-0.04331  c1=0                 c0=0                 units=km baseFreq=60 normamps=1104 emergamps=1104 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1562           nphases=3 r1=0.07326  x1=0.075621 r0=0.096685 x0=0.507722  c1=414.248485879585  c0=414.248485879585  units=km baseFreq=60 normamps=576  emergamps=576  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1563           nphases=3 r1=0.086557 x1=0.001243 r0=0.189083 x0=-0.061702 c1=0                 c0=0                 units=km baseFreq=60 normamps=736  emergamps=736  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1564        nphases=3 r1=0.620998 x1=0.294592 r0=1.14979  x0=0.275702  c1=183.432430153386  c0=183.432430153386  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1565          nphases=3 r1=0.086557 x1=0.001243 r0=0.189083 x0=-0.061702 c1=0                 c0=0                 units=km baseFreq=60 normamps=512  emergamps=512  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1566           nphases=3 r1=0.360706 x1=0.360706 r0=0.150931 x0=0.150931  c1=10.0033125865072  c0=10.0033125865072  units=km baseFreq=60 normamps=470  emergamps=470  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1567           nphases=3 r1=0.108802 x1=0.001616 r0=0.210396 x0=-0.062572 c1=0                 c0=0                 units=km baseFreq=60 normamps=364  emergamps=364  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1568           nphases=3 r1=0.072514 x1=0.001056 r0=0.140678 x0=-0.043807 c1=0                 c0=0                 units=km baseFreq=60 normamps=546  emergamps=546  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1569           nphases=3 r1=0.217728 x1=0.003231 r0=0.416816 x0=-0.10961  c1=0                 c0=0                 units=km baseFreq=60 normamps=182  emergamps=182  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1570            nphases=3 r1=0.123031 x1=0.304472 r0=0.148632 x0=0.108554  c1=7.64946402982577  c0=7.64946402982577  units=km baseFreq=60 normamps=553  emergamps=553  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1571            nphases=3 r1=0.12328  x1=0.304907 r0=0.132104 x0=0.090285  c1=13.6513560887642  c0=13.6513560887642  units=km baseFreq=60 normamps=690  emergamps=690  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1572           nphases=3 r1=0.099979 x1=0.267438 r0=0.137696 x0=0.092957  c1=8.82649441146188  c0=8.82649441146188  units=km baseFreq=60 normamps=685  emergamps=685  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1573               nphases=3 r1=0.280798 x1=0.266817 r0=0.754282 x0=0.226303  c1=236.248512619414  c0=236.248512619414  units=km baseFreq=60 normamps=304  emergamps=304  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1574              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1575         nphases=3 r1=0.217728 x1=0.003231 r0=0.416816 x0=-0.10961  c1=0                 c0=0                 units=km baseFreq=60 normamps=370  emergamps=370  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1576             nphases=3 r1=1.00196  x1=1.00196  r0=0.329513 x0=0.329513  c1=5.53116478892034  c0=5.53116478892034  units=km baseFreq=60 normamps=251  emergamps=251  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1577             nphases=3 r1=0.648712 x1=1.11934  r0=0.199957 x0=0.21835   c1=5.53100563397724  c0=5.53100563397724  units=km baseFreq=60 normamps=251  emergamps=251  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1578             nphases=3 r1=1.00196  x1=1.00196  r0=0.329513 x0=0.329513  c1=5.53116478892034  c0=5.53116478892034  units=km baseFreq=60 normamps=193  emergamps=193  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1579              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=240  emergamps=240  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1580             nphases=3 r1=0.648712 x1=1.11934  r0=0.199957 x0=0.21835   c1=5.53100563397724  c0=5.53100563397724  units=km baseFreq=60 normamps=193  emergamps=193  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1581       nphases=3 r1=0.742041 x1=0.384069 r0=0.742041 x0=0.384069  c1=34.1620355768802  c0=34.1620355768802  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1582             nphases=3 r1=1.00196  x1=1.00196  r0=0.329513 x0=0.329513  c1=5.53100563397724  c0=5.53100563397724  units=km baseFreq=60 normamps=251  emergamps=251  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1583         nphases=3 r1=0.929385 x1=0.319696 r0=1.57698  x0=0.386928  c1=117.589507637539  c0=117.589507637539  units=km baseFreq=60 normamps=162  emergamps=162  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1584         nphases=3 r1=0.217728 x1=0.003231 r0=0.416816 x0=-0.10961  c1=0                 c0=0                 units=km baseFreq=60 normamps=370  emergamps=370  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1585             nphases=3 r1=0.653434 x1=1.31072  r0=0.21313  x0=0.282289  c1=5.53116478892034  c0=5.53116478892034  units=km baseFreq=60 normamps=251  emergamps=251  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1586             nphases=3 r1=0.653434 x1=1.31072  r0=0.21313  x0=0.282289  c1=5.53116478892034  c0=5.53116478892034  units=km baseFreq=60 normamps=193  emergamps=193  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1587             nphases=3 r1=0.653434 x1=1.31072  r0=0.21313  x0=0.282289  c1=5.53100563397724  c0=5.53100563397724  units=km baseFreq=60 normamps=251  emergamps=251  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1588             nphases=3 r1=0.653434 x1=1.31072  r0=0.21313  x0=0.282289  c1=5.53100563397724  c0=5.53100563397724  units=km baseFreq=60 normamps=193  emergamps=193  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1589             nphases=3 r1=1.00196  x1=1.00196  r0=0.329513 x0=0.329513  c1=5.53100563397724  c0=5.53100563397724  units=km baseFreq=60 normamps=193  emergamps=193  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1590           nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069537790827  c0=21.0069537790827  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1591           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=1695 emergamps=1695 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1592           nphases=3 r1=0.742041 x1=0.38407  r0=0.742041 x0=0.38407   c1=34.1620780181984  c0=34.1620780181984  units=km baseFreq=60 normamps=185  emergamps=185  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1593           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=1130 emergamps=1130 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1594          nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=175  emergamps=175  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1595           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1596           nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1597           nphases=3 r1=1.3526   x1=0.219903 r0=2.464233 x0=1.879591  c1=140.533862496627  c0=140.533862496627  units=km baseFreq=60 normamps=91   emergamps=91   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1598            nphases=3 r1=0.217728 x1=0.003231 r0=0.416816 x0=-0.10961  c1=0                 c0=0                 units=km baseFreq=60 normamps=201  emergamps=201  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1599           nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069564316651  c0=21.0069564316651  units=km baseFreq=60 normamps=114  emergamps=114  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1600            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=234  emergamps=234  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1601           nphases=3 r1=0.742041 x1=0.38407  r0=0.742041 x0=0.38407   c1=34.1620355768802  c0=34.1620355768802  units=km baseFreq=60 normamps=185  emergamps=185  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1602            nphases=3 r1=0.108802 x1=0.001616 r0=0.210396 x0=-0.062572 c1=0                 c0=0                 units=km baseFreq=60 normamps=402  emergamps=402  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1603            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=351  emergamps=351  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1604           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=600  emergamps=600  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1605           nphases=3 r1=1.3526   x1=0.219903 r0=2.46423  x0=1.87959   c1=140.533814750144  c0=140.533814750144  units=km baseFreq=60 normamps=91   emergamps=91   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1606            nphases=3 r1=0.072514 x1=0.001056 r0=0.140678 x0=-0.043807 c1=0                 c0=0                 units=km baseFreq=60 normamps=603  emergamps=603  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1607           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=400  emergamps=400  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1608           nphases=3 r1=0.057725 x1=0.000808 r0=0.126511 x0=-0.04331  c1=0                 c0=0                 units=km baseFreq=60 normamps=1905 emergamps=1905 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1609         nphases=3 r1=0.672342 x1=0.50631  r0=0.672342 x0=0.50631   c1=143.239775050339  c0=143.239775050339  units=km baseFreq=60 normamps=230  emergamps=230  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1610           nphases=3 r1=0.086557 x1=0.001243 r0=0.189083 x0=-0.061702 c1=0                 c0=0                 units=km baseFreq=60 normamps=1270 emergamps=1270 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1611           nphases=3 r1=0.289    x1=0.1605   r0=0.63094  x0=0.148632  c1=257.855406261646  c0=257.855406261646  units=km baseFreq=60 normamps=236  emergamps=236  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1612            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=208  emergamps=208  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1613              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=146  emergamps=146  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1614            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=312  emergamps=312  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1615        nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069537790827  c0=21.0069537790827  units=km baseFreq=60 normamps=114  emergamps=114  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1616              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=219  emergamps=219  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1617            nphases=3 r1=0.54109  x1=0.917517 r0=0.180819 x0=0.164477  c1=6.47280500972354  c0=6.47280500972354  units=km baseFreq=60 normamps=223  emergamps=223  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1618             nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069564316651  c0=21.0069564316651  units=km baseFreq=60 normamps=114  emergamps=114  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1619           nphases=3 r1=0.23494  x1=0.359463 r0=0.138628 x0=0.090472  c1=10.0331541383369  c0=10.0331541383369  units=km baseFreq=60 normamps=379  emergamps=379  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1620           nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069537790827  c0=21.0069537790827  units=km baseFreq=60 normamps=114  emergamps=114  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1621             nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1622              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1623              nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069564316651  c0=21.0069564316651  units=km baseFreq=60 normamps=114  emergamps=114  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1624              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=240  emergamps=240  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1625             nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069537790827  c0=21.0069537790827  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1626           nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1627           nphases=3 r1=0.164601 x1=0.457081 r0=0.143847 x0=0.104515  c1=18.9461757871931  c0=18.9461757871931  units=km baseFreq=60 normamps=425  emergamps=425  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1628              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1629            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=186  emergamps=186  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1630              nphases=3 r1=1.27717  x1=0.464164 r0=1.27717  x0=0.464164  c1=21.0069670419947  c0=21.0069670419947  units=km baseFreq=60 normamps=114  emergamps=114  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1631          nphases=3 r1=0.958962 x1=0.541276 r0=0.958962 x0=0.541276  c1=25.9241438914551  c0=25.9241438914551  units=km baseFreq=60 normamps=151  emergamps=151  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1632           nphases=3 r1=1.3526   x1=0.219903 r0=2.46423  x0=1.87959   c1=140.533814750144  c0=140.533814750144  units=km baseFreq=60 normamps=91   emergamps=91   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1633            nphases=3 r1=0.958962 x1=0.541276 r0=0.958962 x0=0.541276  c1=25.9241438914551  c0=25.9241438914551  units=km baseFreq=60 normamps=151  emergamps=151  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1634          nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.14465567843   c0=195.14465567843   units=km baseFreq=60 normamps=230  emergamps=230  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1635            nphases=3 r1=0.551156 x1=0.200765 r0=1.35036  x0=0.426882  c1=48.6656027239243  c0=48.6656027239243  units=km baseFreq=60 normamps=155  emergamps=155  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1636            nphases=3 r1=0.958962 x1=0.541276 r0=0.958962 x0=0.541276  c1=25.9241385862903  c0=25.9241385862903  units=km baseFreq=60 normamps=151  emergamps=151  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1637            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=310  emergamps=310  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1638            nphases=3 r1=0.353063 x1=0.746578 r0=0.174357 x0=0.162675  c1=6.94337312479857  c0=6.94337312479857  units=km baseFreq=60 normamps=366  emergamps=366  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1639            nphases=3 r1=0.353063 x1=0.746578 r0=0.174357 x0=0.162675  c1=6.94337312479857  c0=6.94337312479857  units=km baseFreq=60 normamps=282  emergamps=282  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1640         nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=175  emergamps=175  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1641            nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=465  emergamps=465  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1642        nphases=3 r1=0.37419  x1=0.212323 r0=0.530589 x0=0.112903  c1=216.319942335657  c0=216.319942335657  units=km baseFreq=60 normamps=1    emergamps=1    faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1643           nphases=3 r1=0.360706 x1=0.360706 r0=0.150931 x0=0.150931  c1=10.0033125865072  c0=10.0033125865072  units=km baseFreq=60 normamps=607  emergamps=607  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1644             nphases=3 r1=0.364248 x1=0.685497 r0=0.174978 x0=0.101532  c1=8.23807206102729  c0=8.23807206102729  units=km baseFreq=60 normamps=305  emergamps=305  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1645        nphases=3 r1=0.173052 x1=0.002485 r0=0.374065 x0=-0.107435 c1=0                 c0=0                 units=km baseFreq=60 normamps=525  emergamps=525  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1646             nphases=3 r1=0.356356 x1=0.583095 r0=0.164974 x0=0.113152  c1=8.23807206102729  c0=8.23807206102729  units=km baseFreq=60 normamps=211  emergamps=211  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1647         nphases=3 r1=0.289    x1=0.1605   r0=0.63094  x0=0.148632  c1=257.855249759286  c0=257.855249759286  units=km baseFreq=60 normamps=236  emergamps=236  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1648             nphases=3 r1=0.356356 x1=0.583095 r0=0.164974 x0=0.113152  c1=8.23807206102729  c0=8.23807206102729  units=km baseFreq=60 normamps=305  emergamps=305  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1649            nphases=3 r1=0.855939 x1=0.228913 r0=0.855939 x0=0.228913  c1=32.2185998719498  c0=32.2185998719498  units=km baseFreq=60 normamps=172  emergamps=172  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1650           nphases=3 r1=0.159692 x1=0.449438 r0=0.418742 x0=1.24827   c1=10.5319192041631  c0=10.5319192041631  units=km baseFreq=60 normamps=360  emergamps=360  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1651              nphases=3 r1=0.866751 x1=0.193868 r0=1.54951  x0=0.325164  c1=32.1410754991698  c0=32.1410754991698  units=km baseFreq=60 normamps=73   emergamps=73   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1652      nphases=3 r1=0.086557 x1=0.001243 r0=0.189083 x0=-0.061702 c1=0                 c0=0                 units=km baseFreq=60 normamps=640  emergamps=640  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1653             nphases=3 r1=0.560974 x1=0.560974 r0=0.156151 x0=0.156151  c1=8.23807206102729  c0=8.23807206102729  units=km baseFreq=60 normamps=305  emergamps=305  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1654            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738277885538  c0=48.8738277885538  units=km baseFreq=60 normamps=175  emergamps=175  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1655              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=146  emergamps=146  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1656            nphases=3 r1=0.855939 x1=0.228913 r0=0.855939 x0=0.228913  c1=32.2185309048078  c0=32.2185309048078  units=km baseFreq=60 normamps=172  emergamps=172  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1657            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=350  emergamps=350  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1658              nphases=3 r1=0.86675  x1=0.193868 r0=1.549513 x0=0.325164  c1=32.1411312033999  c0=32.1411312033999  units=km baseFreq=60 normamps=219  emergamps=219  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1659            nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=525  emergamps=525  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1660           nphases=3 r1=0.099979 x1=0.267438 r0=0.137696 x0=0.092957  c1=8.82649441146188  c0=8.82649441146188  units=km baseFreq=60 normamps=532  emergamps=532  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1661            nphases=3 r1=0.610187 x1=0.175475 r0=0.610187 x0=0.175475  c1=44.9594172683734  c0=44.9594172683734  units=km baseFreq=60 normamps=197  emergamps=197  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1662            nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069537790827  c0=21.0069537790827  units=km baseFreq=60 normamps=120  emergamps=120  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1663            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505223212573  c0=72.9505223212573  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1664            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=400  emergamps=400  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1665            nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=600  emergamps=600  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1666          nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=175  emergamps=175  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1667 nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=600  emergamps=600  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1668             nphases=3 r1=0.679532 x1=1.33551  r0=0.201262 x0=0.27185   c1=6.4724601740135   c0=6.4724601740135   units=km baseFreq=60 normamps=206  emergamps=206  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1669             nphases=3 r1=0.674809 x1=1.14494  r0=0.188089 x0=0.207414  c1=6.4724601740135   c0=6.4724601740135   units=km baseFreq=60 normamps=135  emergamps=135  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1670             nphases=3 r1=0.674809 x1=1.14494  r0=0.188089 x0=0.207414  c1=6.4724601740135   c0=6.4724601740135   units=km baseFreq=60 normamps=206  emergamps=206  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1671             nphases=3 r1=1.02657  x1=1.02657  r0=0.318266 x0=0.318266  c1=6.4724601740135   c0=6.4724601740135   units=km baseFreq=60 normamps=135  emergamps=135  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1672          nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=108  emergamps=108  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1673             nphases=3 r1=1.02657  x1=1.02657  r0=0.318266 x0=0.318266  c1=6.4724601740135   c0=6.4724601740135   units=km baseFreq=60 normamps=206  emergamps=206  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1674           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=414  emergamps=414  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1675           nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=155  emergamps=155  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1676           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=276  emergamps=276  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1677            nphases=3 r1=0.304396 x1=0.161862 r0=0.34366  x0=0.12664   c1=183.061532821422  c0=183.061532821422  units=km baseFreq=60 normamps=430  emergamps=430  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1678           nphases=3 r1=0.557805 x1=0.173487 r0=0.91733  x0=0.148197  c1=48.8738781876191  c0=48.8738781876191  units=km baseFreq=60 normamps=175  emergamps=175  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1679           nphases=3 r1=0.958962 x1=0.541276 r0=0.958962 x0=0.541276  c1=25.9241438914551  c0=25.9241438914551  units=km baseFreq=60 normamps=155  emergamps=155  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1680        nphases=3 r1=0.173052 x1=0.002485 r0=0.374065 x0=-0.107435 c1=0                 c0=0                 units=km baseFreq=60 normamps=478  emergamps=478  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1681           nphases=3 r1=0.359153 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1682           nphases=3 r1=0.855939 x1=0.228913 r0=0.855939 x0=0.228913  c1=32.2185998719498  c0=32.2185998719498  units=km baseFreq=60 normamps=175  emergamps=175  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1683          nphases=3 r1=0.551156 x1=0.200765 r0=1.350357 x0=0.426882  c1=48.6655390619471  c0=48.6655390619471  units=km baseFreq=60 normamps=155  emergamps=155  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1684           nphases=3 r1=0.359152 x1=0.155094 r0=0.645977 x0=0.116818  c1=72.9505117109277  c0=72.9505117109277  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1685           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.14465567843   c0=195.14465567843   units=km baseFreq=60 normamps=296  emergamps=296  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1686            nphases=3 r1=0.072514 x1=0.001056 r0=0.140678 x0=-0.043844 c1=0                 c0=0                 units=km baseFreq=60 normamps=1335 emergamps=1335 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1687          nphases=3 r1=0.349956 x1=0.176469 r0=0.975615 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1688            nphases=3 r1=0.10874  x1=0.001616 r0=0.210396 x0=-0.062572 c1=0                 c0=0                 units=km baseFreq=60 normamps=890  emergamps=890  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1689            nphases=3 r1=1.277172 x1=0.464164 r0=1.277172 x0=0.464164  c1=21.0069537790827  c0=21.0069537790827  units=km baseFreq=60 normamps=114  emergamps=114  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1690           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=888  emergamps=888  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1691           nphases=3 r1=0.289    x1=0.1605   r0=0.63094  x0=0.148632  c1=257.855249759286  c0=257.855249759286  units=km baseFreq=60 normamps=236  emergamps=236  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1692           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=762  emergamps=762  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1693               nphases=3 r1=0.184672 x1=0.186287 r0=0.344488 x0=0.092087  c1=323.965191828323  c0=323.965191828323  units=km baseFreq=60 normamps=553  emergamps=553  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1694           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=592  emergamps=592  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1695           nphases=3 r1=0.349956 x1=0.176469 r0=0.936468 x0=0.251407  c1=72.8189807607918  c0=72.8189807607918  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1696           nphases=3 r1=0.090285 x1=0.115202 r0=0.262219 x0=0.074813  c1=195.144764434308  c0=195.144764434308  units=km baseFreq=60 normamps=508  emergamps=508  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1697         nphases=3 r1=0.277815 x1=0.071831 r0=0.277815 x0=0.071831  c1=295.14995064912   c0=295.14995064912   units=km baseFreq=60 normamps=370  emergamps=370  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1698        nphases=3 r1=0.1477   x1=0.151987 r0=0.228416 x0=0.080405  c1=269.096525197392  c0=269.096525197392  units=km baseFreq=60 normamps=696  emergamps=696  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1699     nphases=3 r1=0.108802 x1=0.001616 r0=0.210396 x0=-0.062572 c1=0                 c0=0                 units=km baseFreq=60 normamps=468  emergamps=468  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1700               nphases=3 r1=0.152919 x1=0.140616 r0=0.228416 x0=0.069221  c1=375.571208651694  c0=375.571208651694  units=km baseFreq=60 normamps=696  emergamps=696  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1701           nphases=3 r1=0.742041 x1=0.38407  r0=0.742041 x0=0.38407   c1=34.1620355768802  c0=34.1620355768802  units=km baseFreq=60 normamps=200  emergamps=200  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1702           nphases=3 r1=0.162613 x1=0.454222 r0=0.148135 x0=0.111474  c1=11.5332160028019  c0=11.5332160028019  units=km baseFreq=60 normamps=441  emergamps=441  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1703          nphases=3 r1=0.855939 x1=0.228913 r0=0.855939 x0=0.228913  c1=32.2185998719498  c0=32.2185998719498  units=km baseFreq=60 normamps=172  emergamps=172  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1704     nphases=3 r1=0.072514 x1=0.001056 r0=0.140678 x0=-0.043807 c1=0                 c0=0                 units=km baseFreq=60 normamps=1110 emergamps=1110 faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1705           nphases=3 r1=0.057725 x1=0.000808 r0=0.126511 x0=-0.04331  c1=0                 c0=0                 units=km baseFreq=60 normamps=873  emergamps=873  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1706            nphases=3 r1=0.86675  x1=0.193868 r0=1.54951  x0=0.325164  c1=32.1410754991698  c0=32.1410754991698  units=km baseFreq=60 normamps=99   emergamps=99   faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1707              nphases=3 r1=1.27717  x1=0.464164 r0=1.27717  x0=0.464164  c1=21.0069670419947  c0=21.0069670419947  units=km baseFreq=60 normamps=114  emergamps=114  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1708 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1709 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1710 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1711 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1712 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1713 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1714 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1715 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1716 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1717 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1718 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1719 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1720 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1721 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1722 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1723 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1724 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1725 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1726 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1727 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1728 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1729 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1730 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1731 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1732 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1733 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1734 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1735 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1736 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1737 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1738 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1739 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1740 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1741 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1742 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1743 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1744 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1745 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1746 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1747 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1748 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1749 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1750 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1751 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1752 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1753 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1754 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1755 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1756 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1757 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1758 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1759 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1760 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1761 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1762 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1763 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1764 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1765 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1766 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1767 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1768 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1769 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1770 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1771 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1772 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1773 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1774 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1775 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1776 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1777 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1778 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1779 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1780 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1781 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1782 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1783 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1784 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1785 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1786 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1787 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1788 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1789 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1790 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1791 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1792 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1793 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1794 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1795 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1796 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1797 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1798 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1799 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1800 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1801 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1802 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1803 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1804 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1805 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1806 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1807 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1808 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1809 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1810 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1811 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1812 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1813 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1814 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1815 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1816 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1817 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1818 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1819 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1820 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1821 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1822 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1823 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1824 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1825 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1826 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1827 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1828 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1829 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1830 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1831 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1832 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1833 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1834 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1835 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1836 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1837 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1838 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1839 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1840 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1841 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1842 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1843 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1844 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1845 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1846 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1847 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1848 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1849 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1850 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1851 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1852 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1853 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1854 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1855 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1856 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1857 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1858 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1859 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1860 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1861 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1862 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1863 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1864 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1865 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1866 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1867 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1868 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1869 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1870 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1871 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1872 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1873 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1874 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1875 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1876 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1877 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1878 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1879 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1880 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1881 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1882 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1883 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1884 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1885 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1886 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1887 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1888 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1889 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1890 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1891 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1892 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1893 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1894 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1895 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1896 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1897 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1898 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1899 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1900 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1901 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1902 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1903 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1904 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1905 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1906 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1907 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1908 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1909 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1910 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1911 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1912 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1913 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1914 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1915 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1916 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1917 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1918 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1919 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1920 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1921 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1922 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1923 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1924 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1925 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1926 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1927 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1928 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1929 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1930 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1931 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1932 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1933 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1934 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1935 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1936 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1937 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1938 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1939 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1940 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1941 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1942 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1943 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1944 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1945 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1946 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1947 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1948 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1949 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1950 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1951 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1952 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1953 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1954 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1955 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1956 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1957 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1958 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1959 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1960 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1961 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1962 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1963 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1964 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
