New Linecode.mtx1965 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1966 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1967 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1968 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1969 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1970 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1971 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1972 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1973 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1974 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1975 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1976 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1977 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1978 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1979 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1980 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1981 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1982 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1983 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1984 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1985 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1986 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1987 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1988 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1989 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1990 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1991 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1992 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1993 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1994 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1995 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1996 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1997 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1998 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx1999 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2000 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2001 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2002 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2003 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2004 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2005 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2006 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2007 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2008 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2009 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2010 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2011 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2012 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2013 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2014 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2015 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2016 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2017 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2018 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2019 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2020 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2021 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2022 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2023 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2024 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2025 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2026 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2027 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2028 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2029 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2030 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2031 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2032 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2033 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2034 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2035 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2036 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2037 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2038 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2039 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2040 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2041 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2042 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2043 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2044 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2045 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2046 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2047 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2048 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2049 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2050 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2051 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2052 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2053 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2054 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2055 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2056 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2057 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2058 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2059 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2060 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2061 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2062 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2063 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2064 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2065 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2066 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2067 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2068 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2069 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2070 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2071 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2072 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2073 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2074 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2075 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2076 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2077 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2078 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2079 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2080 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2081 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2082 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2083 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2084 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2085 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2086 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2087 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2088 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2089 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2090 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2091 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2092 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2093 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2094 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2095 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2096 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2097 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2098 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2099 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2100 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2101 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2102 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2103 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2104 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2105 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2106 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2107 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2108 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2109 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2110 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2111 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2112 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2113 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2114 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2115 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2116 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2117 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2118 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2119 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2120 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2121 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2122 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2123 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2124 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2125 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2126 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2127 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2128 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2129 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2130 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2131 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2132 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2133 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2134 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2135 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2136 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2137 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2138 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2139 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2140 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2141 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2142 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2143 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2144 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2145 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2146 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2147 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2148 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2149 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2150 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2151 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2152 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2153 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2154 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2155 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2156 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2157 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2158 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2159 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2160 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2161 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2162 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2163 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2164 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2165 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2166 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2167 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2168 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2169 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2170 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2171 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2172 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2173 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2174 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2175 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2176 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2177 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2178 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2179 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2180 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2181 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2182 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2183 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2184 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2185 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2186 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2187 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2188 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2189 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2190 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2191 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2192 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2193 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2194 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2195 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2196 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2197 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2198 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2199 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2200 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2201 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2202 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2203 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2204 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2205 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2206 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2207 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2208 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2209 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2210 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2211 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2212 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2213 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2214 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2215 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2216 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2217 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2218 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2219 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2220 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2221 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2222 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2223 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2224 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2225 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2226 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2227 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2228 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2229 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2230 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2231 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2232 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2233 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2234 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2235 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2236 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2237 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2238 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2239 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2240 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2241 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2242 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2243 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2244 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2245 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2246 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2247 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2248 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2249 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2250 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2251 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2252 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2253 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2254 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2255 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2256 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2257 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2258 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2259 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2260 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2261 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2262 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2263 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2264 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2265 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2266 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2267 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2268 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2269 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2270 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2271 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2272 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2273 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2274 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2275 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2276 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2277 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2278 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2279 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2280 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2281 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2282 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2283 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2284 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2285 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2286 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2287 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2288 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2289 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2290 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2291 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2292 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2293 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2294 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2295 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2296 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2297 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2298 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2299 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2300 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2301 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2302 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2303 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2304 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2305 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2306 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2307 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2308 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2309 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2310 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2311 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2312 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2313 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2314 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2315 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2316 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2317 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2318 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2319 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2320 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2321 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2322 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2323 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2324 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2325 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2326 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2327 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2328 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2329 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2330 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2331 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2332 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2333 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2334 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2335 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2336 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2337 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2338 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2339 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2340 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2341 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2342 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2343 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2344 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2345 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2346 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2347 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2348 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2349 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2350 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2351 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2352 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2353 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2354 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2355 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2356 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2357 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2358 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2359 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2360 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2361 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2362 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2363 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2364 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2365 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2366 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2367 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2368 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2369 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2370 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2371 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2372 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2373 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2374 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2375 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2376 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2377 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2378 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2379 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2380 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2381 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2382 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2383 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2384 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2385 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2386 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2387 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2388 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2389 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2390 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2391 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2392 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2393 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2394 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2395 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2396 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2397 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2398 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2399 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2400 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2401 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2402 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2403 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2404 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2405 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2406 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2407 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2408 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2409 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2410 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2411 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2412 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2413 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2414 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2415 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2416 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2417 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2418 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2419 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2420 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2421 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2422 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2423 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2424 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2425 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2426 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2427 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2428 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2429 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2430 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2431 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2432 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2433 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2434 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2435 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2436 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2437 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2438 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2439 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2440 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2441 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2442 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2443 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2444 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2445 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2446 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2447 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2448 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2449 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2450 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2451 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2452 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2453 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2454 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2455 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2456 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2457 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2458 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2459 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2460 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2461 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2462 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2463 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2464 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2465 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2466 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2467 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2468 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
New Linecode.mtx2469 nphases=3 r1=0.535622 x1=0.534317 r0=0.944981 x0=1.50813   c1=9.63526678060719  c0=5.06964197977769  units=km baseFreq=60 normamps=301  emergamps=301  faultrate=0.1 pctperm=20 repair=3
!LOADS
New Load.1     phases=2 Bus1=1.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.2     phases=2 Bus1=2.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.3     phases=2 Bus1=3.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.4     phases=2 Bus1=4.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.5     phases=2 Bus1=5.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.6     phases=2 Bus1=6.1.2  kv=0.208  status=variable model=1 conn=wye kW=17.74  pf=0.97  Vminpu=.88
New Load.7     phases=2 Bus1=7.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.8     phases=2 Bus1=8.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.9     phases=2 Bus1=9.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.10     phases=2 Bus1=10.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.11     phases=2 Bus1=11.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.12     phases=2 Bus1=12.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.13     phases=2 Bus1=13.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.14     phases=2 Bus1=14.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.15     phases=2 Bus1=15.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.16     phases=2 Bus1=16.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.17     phases=2 Bus1=17.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.18     phases=2 Bus1=18.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.19     phases=2 Bus1=19.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.20     phases=2 Bus1=20.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.21     phases=2 Bus1=21.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.22     phases=2 Bus1=22.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.23     phases=2 Bus1=23.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.24     phases=2 Bus1=24.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.25     phases=2 Bus1=25.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.26     phases=2 Bus1=26.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.27     phases=2 Bus1=27.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.28     phases=2 Bus1=28.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.29     phases=2 Bus1=29.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.30     phases=2 Bus1=30.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.31     phases=2 Bus1=31.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.32     phases=2 Bus1=32.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.33     phases=2 Bus1=33.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.34     phases=2 Bus1=34.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.35     phases=2 Bus1=35.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.36     phases=2 Bus1=36.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.37     phases=2 Bus1=37.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.38     phases=2 Bus1=38.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.39     phases=2 Bus1=39.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.40     phases=2 Bus1=40.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.41     phases=2 Bus1=41.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.42     phases=2 Bus1=42.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.43     phases=2 Bus1=43.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.44     phases=2 Bus1=44.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.45     phases=2 Bus1=45.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.46     phases=2 Bus1=46.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.47     phases=2 Bus1=47.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.48     phases=2 Bus1=48.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.49     phases=2 Bus1=49.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.50     phases=2 Bus1=50.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.51     phases=2 Bus1=51.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.52     phases=2 Bus1=52.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.53     phases=2 Bus1=53.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.54     phases=2 Bus1=54.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.55     phases=2 Bus1=55.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.56     phases=2 Bus1=56.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.57     phases=2 Bus1=57.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.58     phases=2 Bus1=58.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.59     phases=2 Bus1=59.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.60     phases=2 Bus1=60.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.61     phases=2 Bus1=61.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.62     phases=2 Bus1=62.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.63     phases=2 Bus1=63.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.64     phases=2 Bus1=64.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.65     phases=2 Bus1=65.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.66     phases=2 Bus1=66.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.67     phases=2 Bus1=67.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.68     phases=2 Bus1=68.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.69     phases=2 Bus1=69.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.70     phases=2 Bus1=70.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.71     phases=2 Bus1=71.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.72     phases=2 Bus1=72.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.73     phases=2 Bus1=73.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.74     phases=2 Bus1=74.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.75     phases=2 Bus1=75.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.76     phases=2 Bus1=76.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.77     phases=2 Bus1=77.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.78     phases=2 Bus1=78.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.79     phases=2 Bus1=79.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.80     phases=2 Bus1=80.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.81     phases=2 Bus1=81.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.82     phases=2 Bus1=82.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.83     phases=2 Bus1=83.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.84     phases=2 Bus1=84.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.85     phases=2 Bus1=85.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.86     phases=2 Bus1=86.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.87     phases=2 Bus1=87.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.88     phases=2 Bus1=88.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.89     phases=2 Bus1=89.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.90     phases=2 Bus1=90.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.91     phases=2 Bus1=91.1.2  kv=0.208  status=variable model=1 conn=wye kW=17.74  pf=0.97  Vminpu=.88
New Load.92     phases=2 Bus1=92.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.93     phases=2 Bus1=93.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.94     phases=2 Bus1=94.1.2  kv=0.208  status=variable model=1 conn=wye kW=1.77   pf=0.97  Vminpu=.88
New Load.95     phases=2 Bus1=95.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.96     phases=2 Bus1=96.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.97     phases=2 Bus1=97.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.98     phases=2 Bus1=98.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.99     phases=2 Bus1=99.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.100     phases=2 Bus1=100.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.101     phases=2 Bus1=101.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.102     phases=2 Bus1=102.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.103     phases=2 Bus1=103.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.104     phases=2 Bus1=104.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.105     phases=2 Bus1=105.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.106     phases=2 Bus1=106.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.107     phases=2 Bus1=107.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.108     phases=2 Bus1=108.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.109     phases=2 Bus1=109.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.110     phases=2 Bus1=110.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.111     phases=2 Bus1=111.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.112     phases=2 Bus1=112.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.113     phases=2 Bus1=113.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.114     phases=2 Bus1=114.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.115     phases=2 Bus1=115.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.116     phases=2 Bus1=116.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.117     phases=2 Bus1=117.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.118     phases=2 Bus1=118.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.119     phases=2 Bus1=119.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
!New Load.120     phases=2 Bus1=120.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.121     phases=2 Bus1=121.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.122     phases=2 Bus1=122.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.123     phases=2 Bus1=123.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.124     phases=2 Bus1=124.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.125     phases=2 Bus1=125.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.126     phases=2 Bus1=126.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.127     phases=2 Bus1=127.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.128     phases=2 Bus1=128.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.129     phases=2 Bus1=129.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.130     phases=2 Bus1=130.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.131     phases=2 Bus1=131.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.132     phases=2 Bus1=132.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.133     phases=2 Bus1=133.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.134     phases=2 Bus1=134.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.135     phases=2 Bus1=135.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.136     phases=2 Bus1=136.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.137     phases=2 Bus1=137.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.138     phases=2 Bus1=138.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.139     phases=2 Bus1=139.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.140     phases=2 Bus1=140.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.141     phases=2 Bus1=141.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.142     phases=2 Bus1=142.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.143     phases=2 Bus1=143.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.144     phases=2 Bus1=144.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.145     phases=2 Bus1=145.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.146     phases=2 Bus1=146.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.147     phases=2 Bus1=147.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
!New Load.148     phases=2 Bus1=148.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.149     phases=2 Bus1=149.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.150     phases=2 Bus1=150.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.151     phases=2 Bus1=151.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.152     phases=2 Bus1=152.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
!New Load.153     phases=2 Bus1=153.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.154     phases=2 Bus1=154.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.155     phases=2 Bus1=155.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.156     phases=2 Bus1=156.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.157     phases=2 Bus1=157.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.158     phases=2 Bus1=158.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.159     phases=2 Bus1=159.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.160     phases=2 Bus1=160.1.2  kv=0.208  status=variable model=1 conn=wye kW=1.95   pf=0.97  Vminpu=.88
New Load.161     phases=2 Bus1=161.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.162     phases=2 Bus1=162.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.163     phases=2 Bus1=163.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.164     phases=2 Bus1=164.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.165     phases=2 Bus1=165.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.166     phases=2 Bus1=166.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.167     phases=2 Bus1=167.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.168     phases=2 Bus1=168.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.169     phases=2 Bus1=169.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.170     phases=2 Bus1=170.1.2  kv=0.208  status=variable model=1 conn=wye kW=17.74  pf=0.97  Vminpu=.88
New Load.171     phases=2 Bus1=171.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.172     phases=2 Bus1=172.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.173     phases=2 Bus1=173.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.174     phases=2 Bus1=174.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.175     phases=2 Bus1=175.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.176     phases=2 Bus1=176.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.177     phases=2 Bus1=177.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.178     phases=2 Bus1=178.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
!New Load.179     phases=2 Bus1=179.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.180     phases=2 Bus1=180.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.181     phases=2 Bus1=181.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.182     phases=2 Bus1=182.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.183     phases=2 Bus1=183.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.184     phases=2 Bus1=184.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.185     phases=2 Bus1=185.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.186     phases=2 Bus1=186.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.187     phases=2 Bus1=187.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.188     phases=2 Bus1=188.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.189     phases=2 Bus1=189.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.190     phases=2 Bus1=190.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.191     phases=2 Bus1=191.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.192     phases=2 Bus1=192.1.2  kv=0.208  status=variable    model=1 conn=wye kW=26.60  pf=0.97  Vminpu=.88
New Load.193     phases=2 Bus1=193.1.2  kv=0.208  status=variable    model=1 conn=wye kW=29.18  pf=0.97  Vminpu=.88
New Load.194     phases=2 Bus1=194.1.2  kv=0.208  status=variable    model=1 conn=wye kW=30.52  pf=0.97  Vminpu=.88
New Load.195     phases=2 Bus1=195.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.196     phases=2 Bus1=196.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.197     phases=2 Bus1=197.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.198     phases=2 Bus1=198.1.2  kv=0.208  status=variable model=1 conn=wye kW=17.74  pf=0.97  Vminpu=.88
New Load.199     phases=2 Bus1=199.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.200     phases=2 Bus1=200.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.201     phases=2 Bus1=201.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
!New Load.202     phases=2 Bus1=202.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.203     phases=2 Bus1=203.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.204     phases=2 Bus1=204.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.205     phases=2 Bus1=205.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.206     phases=2 Bus1=206.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
!New Load.207     phases=2 Bus1=207.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.208     phases=2 Bus1=208.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.209     phases=2 Bus1=209.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.210     phases=2 Bus1=210.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.211     phases=2 Bus1=211.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.212     phases=2 Bus1=212.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.213     phases=2 Bus1=213.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
!New Load.214     phases=2 Bus1=214.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.215     phases=2 Bus1=215.1.2  kv=0.208  status=variable model=1 conn=wye kW=17.74  pf=0.97  Vminpu=.88
New Load.216     phases=2 Bus1=216.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.217     phases=2 Bus1=217.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.218     phases=2 Bus1=218.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.219     phases=2 Bus1=219.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.220     phases=2 Bus1=220.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.221     phases=2 Bus1=221.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.222     phases=2 Bus1=222.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.223     phases=2 Bus1=223.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
!New Load.224     phases=2 Bus1=224.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.225     phases=2 Bus1=225.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.226     phases=2 Bus1=226.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.227     phases=2 Bus1=227.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.228     phases=2 Bus1=228.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.229     phases=2 Bus1=229.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.230     phases=2 Bus1=230.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.231     phases=2 Bus1=231.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.232     phases=2 Bus1=232.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.233     phases=2 Bus1=233.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.234     phases=2 Bus1=234.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.235     phases=2 Bus1=235.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.236     phases=2 Bus1=236.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.237     phases=2 Bus1=237.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.238     phases=2 Bus1=238.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.239     phases=2 Bus1=239.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.240     phases=2 Bus1=240.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.241     phases=2 Bus1=241.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.242     phases=2 Bus1=242.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.243     phases=2 Bus1=243.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.244     phases=2 Bus1=244.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.245     phases=2 Bus1=245.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.246     phases=2 Bus1=246.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.247     phases=2 Bus1=247.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.248     phases=2 Bus1=248.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.249     phases=2 Bus1=249.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.250     phases=2 Bus1=250.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.251     phases=2 Bus1=251.1.2  kv=0.208  status=variable model=1 conn=wye kW=1.95   pf=0.97  Vminpu=.88
New Load.252     phases=2 Bus1=252.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.253     phases=2 Bus1=253.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.254     phases=2 Bus1=254.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
!New Load.255     phases=2 Bus1=255.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.256     phases=2 Bus1=256.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.257     phases=2 Bus1=257.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.258     phases=2 Bus1=258.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.259     phases=2 Bus1=259.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
!New Load.260     phases=2 Bus1=260.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.261     phases=2 Bus1=261.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.262     phases=2 Bus1=262.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.263     phases=2 Bus1=263.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.264     phases=2 Bus1=264.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.265     phases=2 Bus1=265.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.266     phases=2 Bus1=266.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.267     phases=2 Bus1=267.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.268     phases=2 Bus1=268.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.269     phases=2 Bus1=269.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.270     phases=2 Bus1=270.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.271     phases=2 Bus1=271.1.2  kv=0.208  status=variable model=1 conn=wye kW=20.34  pf=0.97  Vminpu=.88
New Load.272     phases=2 Bus1=272.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.273     phases=2 Bus1=273.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.274     phases=2 Bus1=274.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.275     phases=2 Bus1=275.1.2  kv=0.208  status=variable model=1 conn=wye kW=17.74  pf=0.97  Vminpu=.88
New Load.276     phases=2 Bus1=276.1.2  kv=0.208  status=variable    model=1 conn=wye kW=29.18  pf=0.97  Vminpu=.88
New Load.277     phases=2 Bus1=277.1.2  kv=0.208  status=variable model=1 conn=wye kW=20.34  pf=0.97  Vminpu=.88
New Load.278     phases=2 Bus1=278.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.279     phases=2 Bus1=279.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.280     phases=2 Bus1=280.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.281     phases=2 Bus1=281.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.282     phases=2 Bus1=282.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.283     phases=2 Bus1=283.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.284     phases=2 Bus1=284.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.285     phases=2 Bus1=285.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.286     phases=2 Bus1=286.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.287     phases=2 Bus1=287.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.288     phases=2 Bus1=288.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.289     phases=2 Bus1=289.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
!New Load.290     phases=2 Bus1=290.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.291     phases=2 Bus1=291.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.292     phases=2 Bus1=292.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.293     phases=2 Bus1=293.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.294     phases=2 Bus1=294.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.295     phases=2 Bus1=295.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.296     phases=2 Bus1=296.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.297     phases=2 Bus1=297.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.298     phases=2 Bus1=298.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.299     phases=2 Bus1=299.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.300     phases=2 Bus1=300.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.301     phases=2 Bus1=301.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
!New Load.302     phases=2 Bus1=302.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.303     phases=2 Bus1=303.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.304     phases=2 Bus1=304.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.305     phases=2 Bus1=305.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.306     phases=2 Bus1=306.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.307     phases=2 Bus1=307.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.308     phases=2 Bus1=308.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.309     phases=2 Bus1=309.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.310     phases=2 Bus1=310.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.311     phases=2 Bus1=311.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
!New Load.312     phases=2 Bus1=312.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.313     phases=2 Bus1=313.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.314     phases=2 Bus1=314.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.315     phases=2 Bus1=315.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.316     phases=2 Bus1=316.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.317     phases=2 Bus1=317.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.318     phases=2 Bus1=318.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.319     phases=2 Bus1=319.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.320     phases=2 Bus1=320.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.321     phases=2 Bus1=321.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.322     phases=2 Bus1=322.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.323     phases=2 Bus1=323.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.324     phases=2 Bus1=324.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.325     phases=2 Bus1=325.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.326     phases=2 Bus1=326.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.327     phases=2 Bus1=327.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.328     phases=2 Bus1=328.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.329     phases=2 Bus1=329.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.330     phases=2 Bus1=330.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.331     phases=2 Bus1=331.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.332     phases=2 Bus1=332.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.333     phases=2 Bus1=333.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.334     phases=2 Bus1=334.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.335     phases=2 Bus1=335.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
!New Load.336     phases=2 Bus1=336.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.337     phases=2 Bus1=337.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.338     phases=2 Bus1=338.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.339     phases=2 Bus1=339.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.340     phases=2 Bus1=340.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.341     phases=2 Bus1=341.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.342     phases=2 Bus1=342.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.343     phases=2 Bus1=343.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.344     phases=2 Bus1=344.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.345     phases=2 Bus1=345.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.346     phases=2 Bus1=346.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.347     phases=2 Bus1=347.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.348     phases=2 Bus1=348.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.349     phases=2 Bus1=349.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.350     phases=2 Bus1=350.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.351     phases=2 Bus1=351.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.352     phases=2 Bus1=352.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.353     phases=2 Bus1=353.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.354     phases=2 Bus1=354.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.355     phases=2 Bus1=355.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.356     phases=2 Bus1=356.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.357     phases=2 Bus1=357.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.358     phases=2 Bus1=358.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.359     phases=2 Bus1=359.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.360     phases=2 Bus1=360.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.361     phases=2 Bus1=361.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.362     phases=2 Bus1=362.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.363     phases=2 Bus1=363.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.364     phases=2 Bus1=364.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.365     phases=2 Bus1=365.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.366     phases=2 Bus1=366.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.367     phases=2 Bus1=367.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.368     phases=2 Bus1=368.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.369     phases=2 Bus1=369.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.370     phases=2 Bus1=370.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.371     phases=2 Bus1=371.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.372     phases=2 Bus1=372.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.373     phases=2 Bus1=373.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.374     phases=2 Bus1=374.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.375     phases=2 Bus1=375.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.376     phases=2 Bus1=376.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.377     phases=2 Bus1=377.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.378     phases=2 Bus1=378.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.379     phases=2 Bus1=379.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.380     phases=2 Bus1=380.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.381     phases=2 Bus1=381.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.382     phases=2 Bus1=382.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
!New Load.383     phases=2 Bus1=383.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.384     phases=2 Bus1=384.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.385     phases=2 Bus1=385.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.386     phases=2 Bus1=386.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.387     phases=2 Bus1=387.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.388     phases=2 Bus1=388.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.389     phases=2 Bus1=389.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.390     phases=2 Bus1=390.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.391     phases=2 Bus1=391.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.392     phases=2 Bus1=392.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.393     phases=2 Bus1=393.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.394     phases=2 Bus1=394.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.395     phases=2 Bus1=395.1.2  kv=0.208  status=variable model=1 conn=wye kW=1.95   pf=0.97  Vminpu=.88
New Load.396     phases=2 Bus1=396.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.397     phases=2 Bus1=397.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.398     phases=2 Bus1=398.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.399     phases=2 Bus1=399.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.400     phases=2 Bus1=400.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.401     phases=2 Bus1=401.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.402     phases=2 Bus1=402.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.403     phases=2 Bus1=403.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.404     phases=2 Bus1=404.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.405     phases=2 Bus1=405.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.406     phases=2 Bus1=406.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.407     phases=2 Bus1=407.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.408     phases=2 Bus1=408.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.409     phases=2 Bus1=409.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.410     phases=2 Bus1=410.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.411     phases=2 Bus1=411.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.412     phases=2 Bus1=412.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
!New Load.413     phases=2 Bus1=413.1.2  kv=0.208  status=variable model=1 conn=wye kW=19.45  pf=0.97  Vminpu=.88
New Load.414     phases=2 Bus1=414.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.415     phases=2 Bus1=415.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.416     phases=2 Bus1=416.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.417     phases=2 Bus1=417.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.418     phases=2 Bus1=418.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.419     phases=2 Bus1=419.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.420     phases=2 Bus1=420.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.421     phases=2 Bus1=421.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.422     phases=2 Bus1=422.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.423     phases=2 Bus1=423.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.424     phases=2 Bus1=424.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.425     phases=2 Bus1=425.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.426     phases=2 Bus1=426.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.427     phases=2 Bus1=427.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.428     phases=2 Bus1=428.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.429     phases=2 Bus1=429.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.430     phases=2 Bus1=430.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.431     phases=2 Bus1=431.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.432     phases=2 Bus1=432.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.433     phases=2 Bus1=433.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.434     phases=2 Bus1=434.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.435     phases=2 Bus1=435.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.436     phases=2 Bus1=436.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.437     phases=2 Bus1=437.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.438     phases=2 Bus1=438.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.439     phases=2 Bus1=439.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.440     phases=2 Bus1=440.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.441     phases=2 Bus1=441.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.442     phases=2 Bus1=442.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.443     phases=2 Bus1=443.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.444     phases=2 Bus1=444.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.445     phases=2 Bus1=445.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
!New Load.446     phases=2 Bus1=446.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.447     phases=2 Bus1=447.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.448     phases=2 Bus1=448.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.449     phases=2 Bus1=449.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.450     phases=2 Bus1=450.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.451     phases=2 Bus1=451.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.452     phases=2 Bus1=452.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.453     phases=2 Bus1=453.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.454     phases=2 Bus1=454.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.455     phases=2 Bus1=455.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.456     phases=2 Bus1=456.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.457     phases=2 Bus1=457.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.458     phases=2 Bus1=458.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.459     phases=2 Bus1=459.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.460     phases=2 Bus1=460.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.461     phases=2 Bus1=461.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.462     phases=2 Bus1=462.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.463     phases=2 Bus1=463.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.464     phases=2 Bus1=464.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.465     phases=2 Bus1=465.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.466     phases=2 Bus1=466.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.467     phases=2 Bus1=467.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.468     phases=2 Bus1=468.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.469     phases=2 Bus1=469.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.470     phases=2 Bus1=470.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.471     phases=2 Bus1=471.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.472     phases=2 Bus1=472.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.473     phases=2 Bus1=473.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.474     phases=2 Bus1=474.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.475     phases=2 Bus1=475.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.476     phases=2 Bus1=476.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.477     phases=2 Bus1=477.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.478     phases=2 Bus1=478.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.479     phases=2 Bus1=479.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
!New Load.480     phases=2 Bus1=480.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.481     phases=2 Bus1=481.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.482     phases=2 Bus1=482.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.483     phases=2 Bus1=483.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.484     phases=2 Bus1=484.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.485     phases=2 Bus1=485.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.486     phases=2 Bus1=486.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.487     phases=2 Bus1=487.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.488     phases=2 Bus1=488.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.489     phases=2 Bus1=489.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.490     phases=2 Bus1=490.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.491     phases=2 Bus1=491.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.492     phases=2 Bus1=492.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.493     phases=2 Bus1=493.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.494     phases=2 Bus1=494.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
!New Load.495     phases=2 Bus1=495.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.496     phases=2 Bus1=496.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.497     phases=2 Bus1=497.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.498     phases=2 Bus1=498.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.499     phases=2 Bus1=499.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.500     phases=2 Bus1=500.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.501     phases=2 Bus1=501.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.502     phases=2 Bus1=502.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.503     phases=2 Bus1=503.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.504     phases=2 Bus1=504.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.505     phases=2 Bus1=505.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.506     phases=2 Bus1=506.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.507     phases=2 Bus1=507.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.508     phases=2 Bus1=508.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.509     phases=2 Bus1=509.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.510     phases=2 Bus1=510.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.511     phases=2 Bus1=511.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.512     phases=2 Bus1=512.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.513     phases=2 Bus1=513.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
!New Load.514     phases=2 Bus1=514.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.515     phases=2 Bus1=515.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.516     phases=2 Bus1=516.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.517     phases=2 Bus1=517.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.518     phases=2 Bus1=518.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.519     phases=2 Bus1=519.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
!New Load.520     phases=2 Bus1=520.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.521     phases=2 Bus1=521.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.522     phases=2 Bus1=522.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.523     phases=2 Bus1=523.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.524     phases=2 Bus1=524.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.525     phases=2 Bus1=525.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.526     phases=2 Bus1=526.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.527     phases=2 Bus1=527.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.528     phases=2 Bus1=528.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
!New Load.529     phases=2 Bus1=529.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.530     phases=2 Bus1=530.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.531     phases=2 Bus1=531.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.532     phases=2 Bus1=532.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.533     phases=2 Bus1=533.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.534     phases=2 Bus1=534.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.535     phases=2 Bus1=535.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.536     phases=2 Bus1=536.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.537     phases=2 Bus1=537.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.538     phases=2 Bus1=538.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.539     phases=2 Bus1=539.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.540     phases=2 Bus1=540.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.541     phases=2 Bus1=541.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.542     phases=2 Bus1=542.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.543     phases=2 Bus1=543.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.544     phases=2 Bus1=544.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.545     phases=2 Bus1=545.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.546     phases=2 Bus1=546.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.547     phases=2 Bus1=547.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.548     phases=2 Bus1=548.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.549     phases=2 Bus1=549.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.550     phases=2 Bus1=550.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.551     phases=2 Bus1=551.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.552     phases=2 Bus1=552.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.553     phases=2 Bus1=553.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.554     phases=2 Bus1=554.1.2  kv=0.208  status=variable model=1 conn=wye kW=20.34  pf=0.97  Vminpu=.88
New Load.555     phases=2 Bus1=555.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.556     phases=2 Bus1=556.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.557     phases=2 Bus1=557.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.558     phases=2 Bus1=558.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.559     phases=2 Bus1=559.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.560     phases=2 Bus1=560.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.561     phases=2 Bus1=561.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.562     phases=2 Bus1=562.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.563     phases=2 Bus1=563.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.564     phases=2 Bus1=564.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.565     phases=2 Bus1=565.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.566     phases=2 Bus1=566.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.567     phases=2 Bus1=567.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.568     phases=2 Bus1=568.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.569     phases=2 Bus1=569.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.570     phases=2 Bus1=570.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.571     phases=2 Bus1=571.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.572     phases=2 Bus1=572.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.573     phases=2 Bus1=573.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.574     phases=2 Bus1=574.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.575     phases=2 Bus1=575.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.576     phases=2 Bus1=576.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.577     phases=2 Bus1=577.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.578     phases=2 Bus1=578.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.579     phases=2 Bus1=579.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
!New Load.580     phases=2 Bus1=580.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.581     phases=2 Bus1=581.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.582     phases=2 Bus1=582.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.583     phases=2 Bus1=583.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.584     phases=2 Bus1=584.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
!New Load.585     phases=2 Bus1=585.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.586     phases=2 Bus1=586.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.587     phases=2 Bus1=587.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.588     phases=2 Bus1=588.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.589     phases=2 Bus1=589.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.590     phases=2 Bus1=590.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.591     phases=2 Bus1=591.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.592     phases=2 Bus1=592.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.593     phases=2 Bus1=593.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.594     phases=2 Bus1=594.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.595     phases=2 Bus1=595.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.596     phases=2 Bus1=596.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.597     phases=2 Bus1=597.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.598     phases=2 Bus1=598.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.599     phases=2 Bus1=599.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.600     phases=2 Bus1=600.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.601     phases=2 Bus1=601.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.602     phases=2 Bus1=602.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.603     phases=2 Bus1=603.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.604     phases=2 Bus1=604.1.2  kv=0.208  status=variable model=1 conn=wye kW=1.95   pf=0.97  Vminpu=.88
New Load.605     phases=2 Bus1=605.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.606     phases=2 Bus1=606.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.607     phases=2 Bus1=607.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.608     phases=2 Bus1=608.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
!New Load.609     phases=2 Bus1=609.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.610     phases=2 Bus1=610.1.2  kv=0.208  status=variable model=1 conn=wye kW=1.77   pf=0.97  Vminpu=.88
New Load.611     phases=2 Bus1=611.1.2  kv=0.208  status=variable model=1 conn=wye kW=19.45  pf=0.97  Vminpu=.88
New Load.612     phases=2 Bus1=612.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.613     phases=2 Bus1=613.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.614     phases=2 Bus1=614.1.2  kv=0.208  status=variable model=1 conn=wye kW=19.45  pf=0.97  Vminpu=.88
!New Load.615     phases=2 Bus1=615.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.616     phases=2 Bus1=616.1.2  kv=0.208  status=variable model=1 conn=wye kW=19.45  pf=0.97  Vminpu=.88
!New Load.617     phases=2 Bus1=617.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.618     phases=2 Bus1=618.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.619     phases=2 Bus1=619.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.620     phases=2 Bus1=620.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.621     phases=2 Bus1=621.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.622     phases=2 Bus1=622.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.623     phases=2 Bus1=623.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.624     phases=2 Bus1=624.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.625     phases=2 Bus1=625.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.626     phases=2 Bus1=626.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.627     phases=2 Bus1=627.1.2  kv=0.208  status=variable model=1 conn=wye kW=19.45  pf=0.97  Vminpu=.88
New Load.628     phases=2 Bus1=628.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.629     phases=2 Bus1=629.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.630     phases=2 Bus1=630.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.631     phases=2 Bus1=631.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.632     phases=2 Bus1=632.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.633     phases=2 Bus1=633.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.634     phases=2 Bus1=634.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.635     phases=2 Bus1=635.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.636     phases=2 Bus1=636.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.637     phases=2 Bus1=637.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.638     phases=2 Bus1=638.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.639     phases=2 Bus1=639.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.640     phases=2 Bus1=640.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.641     phases=2 Bus1=641.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.642     phases=2 Bus1=642.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.643     phases=2 Bus1=643.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
!New Load.644     phases=2 Bus1=644.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.645     phases=2 Bus1=645.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.646     phases=2 Bus1=646.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.647     phases=2 Bus1=647.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.648     phases=2 Bus1=648.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.649     phases=2 Bus1=649.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.650     phases=2 Bus1=650.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.651     phases=2 Bus1=651.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.652     phases=2 Bus1=652.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
!New Load.653     phases=2 Bus1=653.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.654     phases=2 Bus1=654.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.655     phases=2 Bus1=655.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.656     phases=2 Bus1=656.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.657     phases=2 Bus1=657.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.658     phases=2 Bus1=658.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.659     phases=2 Bus1=659.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.660     phases=2 Bus1=660.1.2  kv=0.208  status=variable model=1 conn=wye kW=20.34  pf=0.97  Vminpu=.88
New Load.661     phases=2 Bus1=661.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.662     phases=2 Bus1=662.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.663     phases=2 Bus1=663.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.664     phases=2 Bus1=664.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.665     phases=2 Bus1=665.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.666     phases=2 Bus1=666.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.667     phases=2 Bus1=667.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.668     phases=2 Bus1=668.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.669     phases=2 Bus1=669.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.670     phases=2 Bus1=670.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
!New Load.671     phases=2 Bus1=671.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.672     phases=2 Bus1=672.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.673     phases=2 Bus1=673.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.674     phases=2 Bus1=674.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.675     phases=2 Bus1=675.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.676     phases=2 Bus1=676.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.677     phases=2 Bus1=677.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.678     phases=2 Bus1=678.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.679     phases=2 Bus1=679.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.680     phases=2 Bus1=680.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.681     phases=2 Bus1=681.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.682     phases=2 Bus1=682.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.683     phases=2 Bus1=683.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.684     phases=2 Bus1=684.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.685     phases=2 Bus1=685.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.686     phases=2 Bus1=686.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.687     phases=2 Bus1=687.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.688     phases=2 Bus1=688.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.689     phases=2 Bus1=689.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.690     phases=2 Bus1=690.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.691     phases=2 Bus1=691.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.692     phases=2 Bus1=692.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.693     phases=2 Bus1=693.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.694     phases=2 Bus1=694.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.695     phases=2 Bus1=695.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
!New Load.696     phases=2 Bus1=696.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.697     phases=2 Bus1=697.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.698     phases=2 Bus1=698.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.699     phases=2 Bus1=699.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.700     phases=2 Bus1=700.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.701     phases=2 Bus1=701.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.702     phases=2 Bus1=702.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.703     phases=2 Bus1=703.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.704     phases=2 Bus1=704.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.705     phases=2 Bus1=705.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.706     phases=2 Bus1=706.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
!New Load.707     phases=2 Bus1=707.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.708     phases=2 Bus1=708.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.709     phases=2 Bus1=709.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.710     phases=2 Bus1=710.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.711     phases=2 Bus1=711.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.712     phases=2 Bus1=712.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
!New Load.713     phases=2 Bus1=713.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.714     phases=2 Bus1=714.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.715     phases=2 Bus1=715.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.716     phases=2 Bus1=716.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.717     phases=2 Bus1=717.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.718     phases=2 Bus1=718.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.719     phases=2 Bus1=719.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.720     phases=2 Bus1=720.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.721     phases=2 Bus1=721.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.722     phases=2 Bus1=722.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.723     phases=2 Bus1=723.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.724     phases=2 Bus1=724.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.725     phases=2 Bus1=725.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.726     phases=2 Bus1=726.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.727     phases=2 Bus1=727.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.728     phases=2 Bus1=728.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.729     phases=2 Bus1=729.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.730     phases=2 Bus1=730.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.731     phases=2 Bus1=731.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.732     phases=2 Bus1=732.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.733     phases=2 Bus1=733.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.734     phases=2 Bus1=734.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.735     phases=2 Bus1=735.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.736     phases=2 Bus1=736.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.737     phases=2 Bus1=737.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.738     phases=2 Bus1=738.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.739     phases=2 Bus1=739.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.740     phases=2 Bus1=740.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.741     phases=2 Bus1=741.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.742     phases=2 Bus1=742.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.743     phases=2 Bus1=743.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.744     phases=2 Bus1=744.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.745     phases=2 Bus1=745.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.746     phases=2 Bus1=746.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.747     phases=2 Bus1=747.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.748     phases=2 Bus1=748.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.749     phases=2 Bus1=749.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.750     phases=2 Bus1=750.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.751     phases=2 Bus1=751.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.752     phases=2 Bus1=752.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.753     phases=2 Bus1=753.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.754     phases=2 Bus1=754.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
!New Load.755     phases=2 Bus1=755.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.756     phases=2 Bus1=756.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.757     phases=2 Bus1=757.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.758     phases=2 Bus1=758.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.759     phases=2 Bus1=759.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.760     phases=2 Bus1=760.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.761     phases=2 Bus1=761.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.762     phases=2 Bus1=762.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.763     phases=2 Bus1=763.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.764     phases=2 Bus1=764.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.765     phases=2 Bus1=765.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.766     phases=2 Bus1=766.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.767     phases=2 Bus1=767.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.768     phases=2 Bus1=768.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.769     phases=2 Bus1=769.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.770     phases=2 Bus1=770.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.771     phases=2 Bus1=771.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.772     phases=2 Bus1=772.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.773     phases=2 Bus1=773.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.774     phases=2 Bus1=774.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.775     phases=2 Bus1=775.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.776     phases=2 Bus1=776.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.777     phases=2 Bus1=777.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.778     phases=2 Bus1=778.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
!New Load.779     phases=2 Bus1=779.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.780     phases=2 Bus1=780.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.781     phases=2 Bus1=781.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.782     phases=2 Bus1=782.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.783     phases=2 Bus1=783.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.784     phases=2 Bus1=784.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.785     phases=2 Bus1=785.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.786     phases=2 Bus1=786.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.787     phases=2 Bus1=787.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.788     phases=2 Bus1=788.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.789     phases=2 Bus1=789.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.790     phases=2 Bus1=790.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.791   phases=2 Bus1=791.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.792   phases=2 Bus1=792.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.793    phases=2 Bus1=793.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.794    phases=2 Bus1=794.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.795    phases=2 Bus1=795.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.796    phases=2 Bus1=796.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.797    phases=2 Bus1=797.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.798    phases=2 Bus1=798.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.799    phases=2 Bus1=799.1.2  kv=0.208  status=variable model=1 conn=wye kW=17.74  pf=0.97  Vminpu=.88
New Load.800    phases=2 Bus1=800.1.2  kv=0.208  status=variable model=1 conn=wye kW=19.45  pf=0.97  Vminpu=.88
New Load.801    phases=2 Bus1=801.1.2  kv=0.208  status=variable model=1 conn=wye kW=20.34  pf=0.97  Vminpu=.88
New Load.802    phases=2 Bus1=802.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.803    phases=2 Bus1=803.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.804    phases=2 Bus1=804.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
!New Load.805    phases=2 Bus1=805.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.806    phases=2 Bus1=806.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.807    phases=2 Bus1=807.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
!New Load.808    phases=2 Bus1=808.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.809    phases=2 Bus1=809.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.810    phases=2 Bus1=810.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.811    phases=2 Bus1=811.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.812    phases=2 Bus1=812.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.813    phases=2 Bus1=813.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.814    phases=2 Bus1=814.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.815    phases=2 Bus1=815.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.816    phases=2 Bus1=816.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.817    phases=2 Bus1=817.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.818    phases=2 Bus1=818.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.819    phases=2 Bus1=819.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.820    phases=2 Bus1=820.1.2  kv=0.208  status=variable model=1 conn=wye kW=17.74  pf=0.97  Vminpu=.88
New Load.821    phases=2 Bus1=821.1.2  kv=0.208  status=variable model=1 conn=wye kW=19.45  pf=0.97  Vminpu=.88
New Load.822    phases=2 Bus1=822.1.2  kv=0.208  status=variable model=1 conn=wye kW=20.34  pf=0.97  Vminpu=.88
!New Load.823    phases=2 Bus1=823.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.824    phases=2 Bus1=824.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.825    phases=2 Bus1=825.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.826    phases=2 Bus1=826.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.827    phases=2 Bus1=827.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.828    phases=2 Bus1=828.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.829    phases=2 Bus1=829.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.830    phases=2 Bus1=830.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.831    phases=2 Bus1=831.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.832    phases=2 Bus1=832.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.833    phases=2 Bus1=833.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
!New Load.834    phases=2 Bus1=834.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.835   phases=2 Bus1=835.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.836   phases=2 Bus1=836.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.837   phases=2 Bus1=837.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
!New Load.838   phases=2 Bus1=838.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
!New Load.839   phases=2 Bus1=839.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.840   phases=2 Bus1=840.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.841   phases=2 Bus1=841.1.2  kv=0.208  status=variable    model=1 conn=wye kW=30.52  pf=0.97  Vminpu=.88
New Load.842   phases=2 Bus1=842.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.843   phases=2 Bus1=843.1.2  kv=0.208  status=variable model=1 conn=wye kW=19.45  pf=0.97  Vminpu=.88
New Load.844   phases=2 Bus1=844.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.845   phases=2 Bus1=845.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.846   phases=2 Bus1=846.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.847   phases=2 Bus1=847.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.848   phases=2 Bus1=848.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.849   phases=2 Bus1=849.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.850   phases=2 Bus1=850.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.851   phases=2 Bus1=851.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.852   phases=2 Bus1=852.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.853   phases=2 Bus1=853.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.854   phases=2 Bus1=854.1.2  kv=0.208  status=variable model=1 conn=wye kW=17.74  pf=0.97  Vminpu=.88
New Load.855   phases=2 Bus1=855.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.856   phases=2 Bus1=856.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.857   phases=2 Bus1=857.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.858   phases=2 Bus1=858.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.859   phases=2 Bus1=859.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.860   phases=2 Bus1=860.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.861   phases=2 Bus1=861.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.862   phases=2 Bus1=862.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.863   phases=2 Bus1=863.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.864   phases=2 Bus1=864.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.865   phases=2 Bus1=865.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.866   phases=2 Bus1=866.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.867   phases=2 Bus1=867.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.868   phases=2 Bus1=868.1.2  kv=0.208  status=variable model=1 conn=wye kW=19.45  pf=0.97  Vminpu=.88
New Load.869   phases=2 Bus1=869.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.870   phases=2 Bus1=870.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.871   phases=2 Bus1=871.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.872   phases=2 Bus1=872.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.873   phases=2 Bus1=873.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.874   phases=2 Bus1=874.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
!New Load.875   phases=2 Bus1=875.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.876   phases=2 Bus1=876.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.877   phases=2 Bus1=877.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.878   phases=2 Bus1=878.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.879   phases=2 Bus1=879.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.880   phases=2 Bus1=880.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.881   phases=2 Bus1=881.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
!New Load.882   phases=2 Bus1=882.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.883   phases=2 Bus1=883.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.884   phases=2 Bus1=884.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.885   phases=2 Bus1=885.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.886   phases=2 Bus1=886.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.887   phases=2 Bus1=887.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.888   phases=2 Bus1=888.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.889   phases=2 Bus1=889.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.890   phases=2 Bus1=890.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.891   phases=2 Bus1=891.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.892   phases=2 Bus1=892.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.893   phases=2 Bus1=893.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.894   phases=2 Bus1=894.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.895   phases=2 Bus1=895.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
!New Load.896   phases=2 Bus1=896.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.897   phases=2 Bus1=897.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.898   phases=2 Bus1=898.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.899   phases=2 Bus1=899.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.900   phases=2 Bus1=900.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.901   phases=2 Bus1=901.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.902   phases=2 Bus1=902.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.903   phases=2 Bus1=903.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.904   phases=2 Bus1=904.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.905   phases=2 Bus1=905.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.906   phases=2 Bus1=906.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.907   phases=2 Bus1=907.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.908   phases=2 Bus1=908.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.909   phases=2 Bus1=909.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.910   phases=2 Bus1=910.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.911   phases=2 Bus1=911.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.912   phases=2 Bus1=912.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.913   phases=2 Bus1=913.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.914   phases=2 Bus1=914.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.915   phases=2 Bus1=915.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.916   phases=2 Bus1=916.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.917   phases=2 Bus1=917.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.918   phases=2 Bus1=918.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.919   phases=2 Bus1=919.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.920   phases=2 Bus1=920.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.921   phases=2 Bus1=921.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.922   phases=2 Bus1=922.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.923   phases=2 Bus1=923.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.924   phases=2 Bus1=924.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
!New Load.925   phases=2 Bus1=925.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.926   phases=2 Bus1=926.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.927   phases=2 Bus1=927.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.928   phases=2 Bus1=928.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.929   phases=2 Bus1=929.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.930   phases=2 Bus1=930.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.931   phases=2 Bus1=931.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.932   phases=2 Bus1=932.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.933   phases=2 Bus1=933.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.934   phases=2 Bus1=934.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.935   phases=2 Bus1=935.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.936   phases=2 Bus1=936.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.937   phases=2 Bus1=937.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.938   phases=2 Bus1=938.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.939   phases=2 Bus1=939.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.940   phases=2 Bus1=940.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.941   phases=2 Bus1=941.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.942   phases=2 Bus1=942.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.943   phases=2 Bus1=943.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.944   phases=2 Bus1=944.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.945   phases=2 Bus1=945.1.2  kv=0.208  status=variable model=1 conn=wye kW=19.45  pf=0.97  Vminpu=.88
New Load.946   phases=2 Bus1=946.1.2  kv=0.208  status=variable    model=1 conn=wye kW=38.90  pf=0.97  Vminpu=.88
New Load.947   phases=2 Bus1=947.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.948   phases=2 Bus1=948.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.949   phases=2 Bus1=949.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.950   phases=2 Bus1=950.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.951   phases=2 Bus1=951.1.2  kv=0.208  status=variable    model=1 conn=wye kW=30.52  pf=0.97  Vminpu=.88
New Load.952   phases=2 Bus1=952.1.2  kv=0.208  status=variable    model=1 conn=wye kW=30.52  pf=0.97  Vminpu=.88
New Load.953   phases=2 Bus1=953.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.954   phases=2 Bus1=954.1.2  kv=0.208  status=variable    model=1 conn=wye kW=30.52  pf=0.97  Vminpu=.88
New Load.955   phases=2 Bus1=955.1.2  kv=0.208  status=variable    model=1 conn=wye kW=30.52  pf=0.97  Vminpu=.88
New Load.956   phases=2 Bus1=956.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.957   phases=2 Bus1=957.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.958   phases=2 Bus1=958.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.959   phases=2 Bus1=959.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.960   phases=2 Bus1=960.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.961   phases=2 Bus1=961.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.962   phases=2 Bus1=962.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.963   phases=2 Bus1=963.1.2  kv=0.208  status=variable model=1 conn=wye kW=17.74  pf=0.97  Vminpu=.88
New Load.964   phases=2 Bus1=964.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.965   phases=2 Bus1=965.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.966   phases=2 Bus1=966.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.967   phases=2 Bus1=967.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.968   phases=2 Bus1=968.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.969   phases=2 Bus1=969.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.970   phases=2 Bus1=970.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.971   phases=2 Bus1=971.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.972   phases=2 Bus1=972.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.973  phases=2 Bus1=973.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.974  phases=2 Bus1=974.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.975  phases=2 Bus1=975.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.976  phases=2 Bus1=976.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.977  phases=2 Bus1=977.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.978  phases=2 Bus1=978.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.979  phases=2 Bus1=979.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.980  phases=2 Bus1=980.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.981  phases=2 Bus1=981.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.982  phases=2 Bus1=982.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.983  phases=2 Bus1=983.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.984  phases=2 Bus1=984.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.985  phases=2 Bus1=985.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.986  phases=2 Bus1=986.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.987  phases=2 Bus1=987.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.988  phases=2 Bus1=988.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.989  phases=2 Bus1=989.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.990  phases=2 Bus1=990.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.991  phases=2 Bus1=991.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.992  phases=2 Bus1=992.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.993  phases=2 Bus1=993.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.994  phases=2 Bus1=994.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.995  phases=2 Bus1=995.1.2  kv=0.208  status=variable model=1 conn=wye kW=20.34  pf=0.97  Vminpu=.88
New Load.996  phases=2 Bus1=996.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.997  phases=2 Bus1=997.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.998  phases=2 Bus1=998.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.999  phases=2 Bus1=999.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.1000  phases=2 Bus1=1000.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.1001  phases=2 Bus1=1001.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.1002  phases=2 Bus1=1002.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.1003  phases=2 Bus1=1003.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.1004  phases=2 Bus1=1004.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.1005  phases=2 Bus1=1005.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1006  phases=2 Bus1=1006.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.1007  phases=2 Bus1=1007.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1008  phases=2 Bus1=1008.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.1009  phases=2 Bus1=1009.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1010  phases=2 Bus1=1010.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1011  phases=2 Bus1=1011.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.1012  phases=2 Bus1=1012.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.1013  phases=2 Bus1=1013.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.1014  phases=2 Bus1=1014.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.1015  phases=2 Bus1=1015.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1016  phases=2 Bus1=1016.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.1017  phases=2 Bus1=1017.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.1018  phases=2 Bus1=1018.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.1019  phases=2 Bus1=1019.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1020  phases=2 Bus1=1020.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.89   pf=0.97  Vminpu=.88
New Load.1021  phases=2 Bus1=1021.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.1022  phases=2 Bus1=1022.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.1023  phases=2 Bus1=1023.1.2  kv=0.208  status=variable model=1 conn=wye kW=1.95   pf=0.97  Vminpu=.88
New Load.1024  phases=2 Bus1=1024.1.2  kv=0.208  status=variable    model=1 conn=wye kW=30.52  pf=0.97  Vminpu=.88
New Load.1025  phases=2 Bus1=1025.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.1026  phases=2 Bus1=1026.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.1027  phases=2 Bus1=1027.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1028  phases=2 Bus1=1028.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.1029  phases=2 Bus1=1029.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.1030  phases=2 Bus1=1030.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.1031  phases=2 Bus1=1031.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1032  phases=2 Bus1=1032.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.1033  phases=2 Bus1=1033.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1034  phases=2 Bus1=1034.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1035  phases=2 Bus1=1035.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.1036  phases=2 Bus1=1036.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.1037  phases=2 Bus1=1037.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.1038  phases=2 Bus1=1038.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.1039  phases=2 Bus1=1039.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.1040  phases=2 Bus1=1040.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1041  phases=2 Bus1=1041.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1042  phases=2 Bus1=1042.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.1043  phases=2 Bus1=1043.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.1044  phases=2 Bus1=1044.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.1045  phases=2 Bus1=1045.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.1046  phases=2 Bus1=1046.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.1047  phases=2 Bus1=1047.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.1048  phases=2 Bus1=1048.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.1049  phases=2 Bus1=1049.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
!New Load.1050  phases=2 Bus1=1050.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.1051  phases=2 Bus1=1051.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.1052  phases=2 Bus1=1052.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.1053  phases=2 Bus1=1053.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.1054  phases=2 Bus1=1054.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.1055  phases=2 Bus1=1055.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.1056  phases=2 Bus1=1056.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1057  phases=2 Bus1=1057.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1058  phases=2 Bus1=1058.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.1059  phases=2 Bus1=1059.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.1060  phases=2 Bus1=1060.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.1061  phases=2 Bus1=1061.1.2  kv=0.208  status=variable model=1 conn=wye kW=1.77   pf=0.97  Vminpu=.88
New Load.1062  phases=2 Bus1=1062.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1063  phases=2 Bus1=1063.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1064  phases=2 Bus1=1064.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1065  phases=2 Bus1=1065.1.2  kv=0.208  status=variable    model=1 conn=wye kW=29.18  pf=0.97  Vminpu=.88
New Load.1066  phases=2 Bus1=1066.1.2  kv=0.208  status=variable    model=1 conn=wye kW=29.18  pf=0.97  Vminpu=.88
New Load.1067  phases=2 Bus1=1067.1.2  kv=0.208  status=variable model=1 conn=wye kW=17.74  pf=0.97  Vminpu=.88
New Load.1068  phases=2 Bus1=1068.1.2  kv=0.208  status=variable    model=1 conn=wye kW=29.18  pf=0.97  Vminpu=.88
New Load.1069  phases=2 Bus1=1069.1.2  kv=0.208  status=variable    model=1 conn=wye kW=26.60  pf=0.97  Vminpu=.88
New Load.1070  phases=2 Bus1=1070.1.2  kv=0.208  status=variable model=1 conn=wye kW=17.74  pf=0.97  Vminpu=.88
New Load.1071  phases=2 Bus1=1071.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
!New Load.1072  phases=2 Bus1=1072.1.2  kv=0.208  status=variable    model=1 conn=wye kW=29.18  pf=0.97  Vminpu=.88
New Load.1073  phases=2 Bus1=1073.1.2  kv=0.208  status=variable model=1 conn=wye kW=19.45  pf=0.97  Vminpu=.88
New Load.1074  phases=2 Bus1=1074.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1075  phases=2 Bus1=1075.1.2  kv=0.208  status=variable    model=1 conn=wye kW=29.18  pf=0.97  Vminpu=.88
New Load.1076  phases=2 Bus1=1076.1.2  kv=0.208  status=variable    model=1 conn=wye kW=26.60  pf=0.97  Vminpu=.88
New Load.1077  phases=2 Bus1=1077.1.2  kv=0.208  status=variable model=1 conn=wye kW=17.74  pf=0.97  Vminpu=.88
New Load.1078  phases=2 Bus1=1078.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.1079  phases=2 Bus1=1079.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.1080  phases=2 Bus1=1080.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1081  phases=2 Bus1=1081.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.1082  phases=2 Bus1=1082.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1083  phases=2 Bus1=1083.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.1084  phases=2 Bus1=1084.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1085  phases=2 Bus1=1085.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.1086  phases=2 Bus1=1086.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.1087  phases=2 Bus1=1087.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.1088  phases=2 Bus1=1088.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.1089  phases=2 Bus1=1089.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.1090  phases=2 Bus1=1090.1.2  kv=0.208  status=variable    model=1 conn=wye kW=30.52  pf=0.97  Vminpu=.88
New Load.1091  phases=2 Bus1=1091.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.1092  phases=2 Bus1=1092.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.1093  phases=2 Bus1=1093.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1094  phases=2 Bus1=1094.1.2  kv=0.208  status=variable model=1 conn=wye kW=14.59  pf=0.97  Vminpu=.88
New Load.1095  phases=2 Bus1=1095.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.1096  phases=2 Bus1=1096.1.2  kv=0.208  status=variable model=1 conn=wye kW=17.74  pf=0.97  Vminpu=.88
New Load.1097  phases=2 Bus1=1097.1.2  kv=0.208  status=variable model=1 conn=wye kW=19.45  pf=0.97  Vminpu=.88
New Load.1098  phases=2 Bus1=1098.1.2  kv=0.208  status=variable model=1 conn=wye kW=20.34  pf=0.97  Vminpu=.88
New Load.1099  phases=2 Bus1=1099.1.2  kv=0.208  status=variable model=1 conn=wye kW=17.74  pf=0.97  Vminpu=.88
New Load.1100  phases=2 Bus1=1100.1.2  kv=0.208  status=variable model=1 conn=wye kW=19.45  pf=0.97  Vminpu=.88
New Load.1101  phases=2 Bus1=1101.1.2  kv=0.208  status=variable model=1 conn=wye kW=20.34  pf=0.97  Vminpu=.88
New Load.1102  phases=2 Bus1=1102.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1103  phases=2 Bus1=1103.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
!New Load.1104  phases=2 Bus1=1104.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
!New Load.1105  phases=2 Bus1=1105.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1106  phases=2 Bus1=1106.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1107  phases=2 Bus1=1107.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1108  phases=2 Bus1=1108.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1109  phases=2 Bus1=1109.1.2  kv=0.208  status=variable model=1 conn=wye kW=20.34  pf=0.97  Vminpu=.88
New Load.1110  phases=2 Bus1=1110.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.1111  phases=2 Bus1=1111.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.1112  phases=2 Bus1=1112.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1113  phases=2 Bus1=1113.1.2  kv=0.208  status=variable model=1 conn=wye kW=17.74  pf=0.97  Vminpu=.88
New Load.1114  phases=2 Bus1=1114.1.2  kv=0.208  status=variable model=1 conn=wye kW=19.45  pf=0.97  Vminpu=.88
New Load.1115  phases=2 Bus1=1115.1.2  kv=0.208  status=variable model=1 conn=wye kW=20.34  pf=0.97  Vminpu=.88
!New Load.1116  phases=2 Bus1=1116.1.2  kv=0.208  status=variable    model=1 conn=wye kW=88.68  pf=0.97  Vminpu=.88
New Load.1117  phases=2 Bus1=1117.1.2  kv=0.208  status=variable    model=1 conn=wye kW=97.26  pf=0.97  Vminpu=.88
New Load.1118  phases=2 Bus1=1118.1.2  kv=0.208  status=variable    model=1 conn=wye kW=101.7  pf=0.97  Vminpu=.88
New Load.1119  phases=2 Bus1=1119.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.1120  phases=2 Bus1=1120.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1121  phases=2 Bus1=1121.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1122  phases=2 Bus1=1122.1.2  kv=0.208  status=variable model=1 conn=wye kW=17.74  pf=0.97  Vminpu=.88
New Load.1123  phases=2 Bus1=1123.1.2  kv=0.208  status=variable model=1 conn=wye kW=19.45  pf=0.97  Vminpu=.88
New Load.1124  phases=2 Bus1=1124.1.2  kv=0.208  status=variable model=1 conn=wye kW=20.34  pf=0.97  Vminpu=.88
New Load.1125  phases=2 Bus1=1125.1.2  kv=0.208  status=variable model=1 conn=wye kW=9.73   pf=0.97  Vminpu=.88
New Load.1126  phases=2 Bus1=1126.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
!New Load.1127  phases=2 Bus1=1127.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.1128  phases=2 Bus1=1128.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1129  phases=2 Bus1=1129.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1130  phases=2 Bus1=1130.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.1131  phases=2 Bus1=1131.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.1132  phases=2 Bus1=1132.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.1133  phases=2 Bus1=1133.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
!New Load.1134  phases=2 Bus1=1134.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.1135 phases=2 Bus1=1135.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.1136 phases=2 Bus1=1136.1.2  kv=0.208  status=variable model=1 conn=wye kW=20.34  pf=0.97  Vminpu=.88
New Load.1137 phases=2 Bus1=1137.1.2  kv=0.208  status=variable model=1 conn=wye kW=20.34  pf=0.97  Vminpu=.88
New Load.1138 phases=2 Bus1=1138.1.2  kv=0.208  status=variable model=1 conn=wye kW=20.34  pf=0.97  Vminpu=.88
!New Load.1139 phases=2 Bus1=1139.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.1140 phases=2 Bus1=1140.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.1141 phases=2 Bus1=1141.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1142 phases=2 Bus1=1142.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.1143 phases=2 Bus1=1143.1.2  kv=0.208  status=variable model=1 conn=wye kW=4.07   pf=0.97  Vminpu=.88
New Load.1144 phases=2 Bus1=1144.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.84   pf=0.97  Vminpu=.88
New Load.1145 phases=2 Bus1=1145.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.1146 phases=2 Bus1=1146.1.2  kv=0.208  status=variable model=1 conn=wye kW=6.10   pf=0.97  Vminpu=.88
New Load.1147 phases=2 Bus1=1147.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.1148 phases=2 Bus1=1148.1.2  kv=0.208  status=variable model=1 conn=wye kW=20.34  pf=0.97  Vminpu=.88
New Load.1149 phases=2 Bus1=1149.1.2  kv=0.208  status=variable    model=1 conn=wye kW=30.52  pf=0.97  Vminpu=.88
New Load.1150 phases=2 Bus1=1150.1.2  kv=0.208  status=variable    model=1 conn=wye kW=30.52  pf=0.97  Vminpu=.88
New Load.1151 phases=2 Bus1=1151.1.2  kv=0.208  status=variable model=1 conn=wye kW=15.26  pf=0.97  Vminpu=.88
New Load.1152 phases=2 Bus1=1152.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1153 phases=2 Bus1=1153.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1154 phases=2 Bus1=1154.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1155 phases=2 Bus1=1155.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1156 phases=2 Bus1=1156.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1157 phases=2 Bus1=1157.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1158 phases=2 Bus1=1158.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1159 phases=2 Bus1=1159.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
!New Load.1160 phases=2 Bus1=1160.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1161 phases=2 Bus1=1161.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1162 phases=2 Bus1=1162.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1163 phases=2 Bus1=1163.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1164 phases=2 Bus1=1164.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.1165 phases=2 Bus1=1165.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1166 phases=2 Bus1=1166.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1167 phases=2 Bus1=1167.1.2  kv=0.208  status=variable model=1 conn=wye kW=5.32   pf=0.97  Vminpu=.88
New Load.1168 phases=2 Bus1=1168.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1169 phases=2 Bus1=1169.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1170 phases=2 Bus1=1170.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1171 phases=2 Bus1=1171.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1172 phases=2 Bus1=1172.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1173 phases=2 Bus1=1173.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87   pf=0.97  Vminpu=.88
New Load.1174 phases=2 Bus1=1174.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1175 phases=2 Bus1=1175.1.2  kv=0.208  status=variable model=1 conn=wye kW=13.30  pf=0.97  Vminpu=.88
New Load.1176 phases=2 Bus1=1176.1.2  kv=0.208  status=variable model=1 conn=wye kW=10.17  pf=0.97  Vminpu=.88
New Load.1177 phases=2 Bus1=1177.1.2  kv=0.208  status=variable model=1 conn=wye kW=3.55   pf=0.97  Vminpu=.88
New Load.1178  phases=2 Bus1=1178.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1179  phases=2 Bus1=1179.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1180  phases=2 Bus1=1180.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1181  phases=2 Bus1=1181.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1182  phases=2 Bus1=1182.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1183  phases=2 Bus1=1183.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1184  phases=2 Bus1=1184.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1185  phases=2 Bus1=1185.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1186  phases=2 Bus1=1186.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1187  phases=2 Bus1=1187.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1188  phases=2 Bus1=1188.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1189  phases=2 Bus1=1189.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1190  phases=2 Bus1=1190.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1191  phases=2 Bus1=1191.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1192  phases=2 Bus1=1192.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1193  phases=2 Bus1=1193.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1194  phases=2 Bus1=1194.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1195  phases=2 Bus1=1195.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1196  phases=2 Bus1=1196.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1197  phases=2 Bus1=1197.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1198  phases=2 Bus1=1198.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1199  phases=2 Bus1=1199.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1200  phases=2 Bus1=1200.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1201  phases=2 Bus1=1201.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1202  phases=2 Bus1=1202.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1203  phases=2 Bus1=1203.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1204  phases=2 Bus1=1204.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1205  phases=2 Bus1=1205.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1206  phases=2 Bus1=1206.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1207  phases=2 Bus1=1207.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1208  phases=2 Bus1=1208.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1209  phases=2 Bus1=1209.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1210  phases=2 Bus1=1210.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1211  phases=2 Bus1=1211.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1212  phases=2 Bus1=1212.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1213  phases=2 Bus1=1213.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1214  phases=2 Bus1=1214.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1215  phases=2 Bus1=1215.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1216  phases=2 Bus1=1216.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1217  phases=2 Bus1=1217.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1218  phases=2 Bus1=1218.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1219  phases=2 Bus1=1219.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1220  phases=2 Bus1=1220.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1221  phases=2 Bus1=1221.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1222  phases=2 Bus1=1222.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1223  phases=2 Bus1=1223.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1224  phases=2 Bus1=1224.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1225  phases=2 Bus1=1225.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1226  phases=2 Bus1=1226.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1227  phases=2 Bus1=1227.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1228  phases=2 Bus1=1228.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1229  phases=2 Bus1=1229.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1230  phases=2 Bus1=1230.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1231  phases=2 Bus1=1231.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1232  phases=2 Bus1=1232.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1233  phases=2 Bus1=1233.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1234  phases=2 Bus1=1234.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1235  phases=2 Bus1=1235.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1236  phases=2 Bus1=1236.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1237  phases=2 Bus1=1237.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1238  phases=2 Bus1=1238.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1239  phases=2 Bus1=1239.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1240  phases=2 Bus1=1240.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1241  phases=2 Bus1=1241.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1242  phases=2 Bus1=1242.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1243  phases=2 Bus1=1243.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1244  phases=2 Bus1=1244.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1245  phases=2 Bus1=1245.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1246  phases=2 Bus1=1246.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1247  phases=2 Bus1=1247.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1248  phases=2 Bus1=1248.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1249  phases=2 Bus1=1249.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1250  phases=2 Bus1=1250.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1251  phases=2 Bus1=1251.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1252  phases=2 Bus1=1252.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1253  phases=2 Bus1=1253.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1254  phases=2 Bus1=1254.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1255  phases=2 Bus1=1255.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1256  phases=2 Bus1=1256.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1257  phases=2 Bus1=1257.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1258  phases=2 Bus1=1258.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1259  phases=2 Bus1=1259.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1260  phases=2 Bus1=1260.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1261  phases=2 Bus1=1261.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1262  phases=2 Bus1=1262.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1263  phases=2 Bus1=1263.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1264  phases=2 Bus1=1264.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1265  phases=2 Bus1=1265.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1266  phases=2 Bus1=1266.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1267  phases=2 Bus1=1267.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1268  phases=2 Bus1=1268.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1269  phases=2 Bus1=1269.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1270  phases=2 Bus1=1270.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1271  phases=2 Bus1=1271.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1272  phases=2 Bus1=1272.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1273  phases=2 Bus1=1273.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1274  phases=2 Bus1=1274.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1275  phases=2 Bus1=1275.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1276  phases=2 Bus1=1276.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1277  phases=2 Bus1=1277.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1278  phases=2 Bus1=1278.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1279  phases=2 Bus1=1279.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1280  phases=2 Bus1=1280.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1281  phases=2 Bus1=1281.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1282  phases=2 Bus1=1282.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1283  phases=2 Bus1=1283.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1284  phases=2 Bus1=1284.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1285  phases=2 Bus1=1285.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1286  phases=2 Bus1=1286.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1287  phases=2 Bus1=1287.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1288  phases=2 Bus1=1288.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1289  phases=2 Bus1=1289.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1290  phases=2 Bus1=1290.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1291  phases=2 Bus1=1291.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1292  phases=2 Bus1=1292.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1293  phases=2 Bus1=1293.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1294  phases=2 Bus1=1294.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1295  phases=2 Bus1=1295.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1296  phases=2 Bus1=1296.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1297  phases=2 Bus1=1297.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1298  phases=2 Bus1=1298.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1299  phases=2 Bus1=1299.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1300  phases=2 Bus1=1300.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1301  phases=2 Bus1=1301.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1302  phases=2 Bus1=1302.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1303  phases=2 Bus1=1303.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1304  phases=2 Bus1=1304.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1305  phases=2 Bus1=1305.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1306  phases=2 Bus1=1306.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1307  phases=2 Bus1=1307.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1308  phases=2 Bus1=1308.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1309  phases=2 Bus1=1309.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1310  phases=2 Bus1=1310.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1311  phases=2 Bus1=1311.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1312  phases=2 Bus1=1312.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1313  phases=2 Bus1=1313.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1314  phases=2 Bus1=1314.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1315  phases=2 Bus1=1315.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1316  phases=2 Bus1=1316.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1317  phases=2 Bus1=1317.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1318  phases=2 Bus1=1318.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1319  phases=2 Bus1=1319.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1320  phases=2 Bus1=1320.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1321  phases=2 Bus1=1321.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1322  phases=2 Bus1=1322.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1323  phases=2 Bus1=1323.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1324  phases=2 Bus1=1324.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1325  phases=2 Bus1=1325.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1326  phases=2 Bus1=1326.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1327  phases=2 Bus1=1327.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1328  phases=2 Bus1=1328.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1329  phases=2 Bus1=1329.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1330  phases=2 Bus1=1330.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1331  phases=2 Bus1=1331.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1332  phases=2 Bus1=1332.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1333  phases=2 Bus1=1333.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1334  phases=2 Bus1=1334.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1335  phases=2 Bus1=1335.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1336  phases=2 Bus1=1336.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1337  phases=2 Bus1=1337.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1338  phases=2 Bus1=1338.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1339  phases=2 Bus1=1339.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1340  phases=2 Bus1=1340.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1341  phases=2 Bus1=1341.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1342  phases=2 Bus1=1342.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1343  phases=2 Bus1=1343.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1344  phases=2 Bus1=1344.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1345  phases=2 Bus1=1345.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1346  phases=2 Bus1=1346.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1347  phases=2 Bus1=1347.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1348  phases=2 Bus1=1348.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1349  phases=2 Bus1=1349.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1350  phases=2 Bus1=1350.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1351  phases=2 Bus1=1351.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1352  phases=2 Bus1=1352.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1353  phases=2 Bus1=1353.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1354  phases=2 Bus1=1354.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1355  phases=2 Bus1=1355.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1356  phases=2 Bus1=1356.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1357  phases=2 Bus1=1357.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1358  phases=2 Bus1=1358.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1359  phases=2 Bus1=1359.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1360  phases=2 Bus1=1360.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1361  phases=2 Bus1=1361.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1362  phases=2 Bus1=1362.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1363  phases=2 Bus1=1363.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1364  phases=2 Bus1=1364.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1365  phases=2 Bus1=1365.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1366  phases=2 Bus1=1366.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1367  phases=2 Bus1=1367.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1368  phases=2 Bus1=1368.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1369  phases=2 Bus1=1369.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1370  phases=2 Bus1=1370.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1371  phases=2 Bus1=1371.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1372  phases=2 Bus1=1372.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1373  phases=2 Bus1=1373.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1374  phases=2 Bus1=1374.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1375  phases=2 Bus1=1375.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1376  phases=2 Bus1=1376.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1377  phases=2 Bus1=1377.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1378  phases=2 Bus1=1378.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1379  phases=2 Bus1=1379.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1380  phases=2 Bus1=1380.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1381  phases=2 Bus1=1381.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1382  phases=2 Bus1=1382.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1383  phases=2 Bus1=1383.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1384  phases=2 Bus1=1384.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1385  phases=2 Bus1=1385.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1386  phases=2 Bus1=1386.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1387  phases=2 Bus1=1387.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1388  phases=2 Bus1=1388.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1389  phases=2 Bus1=1389.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1390  phases=2 Bus1=1390.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1391  phases=2 Bus1=1391.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1392  phases=2 Bus1=1392.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1393  phases=2 Bus1=1393.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1394  phases=2 Bus1=1394.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1395  phases=2 Bus1=1395.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1396  phases=2 Bus1=1396.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1397  phases=2 Bus1=1397.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1398  phases=2 Bus1=1398.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1399  phases=2 Bus1=1399.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1400  phases=2 Bus1=1400.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1401  phases=2 Bus1=1401.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1402  phases=2 Bus1=1402.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1403  phases=2 Bus1=1403.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1404  phases=2 Bus1=1404.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1405  phases=2 Bus1=1405.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1406  phases=2 Bus1=1406.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1407  phases=2 Bus1=1407.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1408  phases=2 Bus1=1408.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1409  phases=2 Bus1=1409.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1410  phases=2 Bus1=1410.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1411  phases=2 Bus1=1411.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1412  phases=2 Bus1=1412.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1413  phases=2 Bus1=1413.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1414  phases=2 Bus1=1414.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1415  phases=2 Bus1=1415.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1416  phases=2 Bus1=1416.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1417  phases=2 Bus1=1417.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1418  phases=2 Bus1=1418.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1419  phases=2 Bus1=1419.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1420  phases=2 Bus1=1420.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1421  phases=2 Bus1=1421.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1422  phases=2 Bus1=1422.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1423  phases=2 Bus1=1423.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1424  phases=2 Bus1=1424.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1425  phases=2 Bus1=1425.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1426  phases=2 Bus1=1426.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1427  phases=2 Bus1=1427.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1428  phases=2 Bus1=1428.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1429  phases=2 Bus1=1429.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1430  phases=2 Bus1=1430.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1431  phases=2 Bus1=1431.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1432  phases=2 Bus1=1432.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1433  phases=2 Bus1=1433.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1434  phases=2 Bus1=1434.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1435  phases=2 Bus1=1435.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1436  phases=2 Bus1=1436.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1437  phases=2 Bus1=1437.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1438  phases=2 Bus1=1438.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1439  phases=2 Bus1=1439.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1440  phases=2 Bus1=1440.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1441  phases=2 Bus1=1441.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1442  phases=2 Bus1=1442.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1443  phases=2 Bus1=1443.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1444  phases=2 Bus1=1444.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1445  phases=2 Bus1=1445.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1446  phases=2 Bus1=1446.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1447  phases=2 Bus1=1447.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1448  phases=2 Bus1=1448.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1449  phases=2 Bus1=1449.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1450  phases=2 Bus1=1450.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1451  phases=2 Bus1=1451.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1452  phases=2 Bus1=1452.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1453  phases=2 Bus1=1453.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1454  phases=2 Bus1=1454.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1455  phases=2 Bus1=1455.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1456  phases=2 Bus1=1456.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1457  phases=2 Bus1=1457.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1458  phases=2 Bus1=1458.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1459  phases=2 Bus1=1459.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1460  phases=2 Bus1=1460.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1461  phases=2 Bus1=1461.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1462  phases=2 Bus1=1462.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1463  phases=2 Bus1=1463.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1464  phases=2 Bus1=1464.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1465  phases=2 Bus1=1465.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1466  phases=2 Bus1=1466.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1467  phases=2 Bus1=1467.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1468  phases=2 Bus1=1468.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1469  phases=2 Bus1=1469.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1470  phases=2 Bus1=1470.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1471  phases=2 Bus1=1471.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1472  phases=2 Bus1=1472.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1473  phases=2 Bus1=1473.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1474  phases=2 Bus1=1474.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1475  phases=2 Bus1=1475.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1476  phases=2 Bus1=1476.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1477  phases=2 Bus1=1477.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1478  phases=2 Bus1=1478.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1479  phases=2 Bus1=1479.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1480  phases=2 Bus1=1480.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1481  phases=2 Bus1=1481.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1482  phases=2 Bus1=1482.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1483  phases=2 Bus1=1483.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1484  phases=2 Bus1=1484.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1485  phases=2 Bus1=1485.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1486  phases=2 Bus1=1486.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1487  phases=2 Bus1=1487.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1488  phases=2 Bus1=1488.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1489  phases=2 Bus1=1489.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1490  phases=2 Bus1=1490.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1491  phases=2 Bus1=1491.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1492  phases=2 Bus1=1492.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1493  phases=2 Bus1=1493.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1494  phases=2 Bus1=1494.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1495  phases=2 Bus1=1495.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1496  phases=2 Bus1=1496.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1497  phases=2 Bus1=1497.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1498  phases=2 Bus1=1498.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1499  phases=2 Bus1=1499.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1500  phases=2 Bus1=1500.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1501  phases=2 Bus1=1501.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1502  phases=2 Bus1=1502.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1503  phases=2 Bus1=1503.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1504  phases=2 Bus1=1504.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1505  phases=2 Bus1=1505.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1506  phases=2 Bus1=1506.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1507  phases=2 Bus1=1507.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1508  phases=2 Bus1=1508.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1509  phases=2 Bus1=1509.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1510  phases=2 Bus1=1510.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1511  phases=2 Bus1=1511.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1512  phases=2 Bus1=1512.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1513  phases=2 Bus1=1513.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1514  phases=2 Bus1=1514.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1515  phases=2 Bus1=1515.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1516  phases=2 Bus1=1516.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1517  phases=2 Bus1=1517.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1518  phases=2 Bus1=1518.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1519  phases=2 Bus1=1519.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1520  phases=2 Bus1=1520.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1521  phases=2 Bus1=1521.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1522  phases=2 Bus1=1522.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1523  phases=2 Bus1=1523.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1524  phases=2 Bus1=1524.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1525  phases=2 Bus1=1525.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1526  phases=2 Bus1=1526.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1527  phases=2 Bus1=1527.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1528  phases=2 Bus1=1528.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1529  phases=2 Bus1=1529.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1530  phases=2 Bus1=1530.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1531  phases=2 Bus1=1531.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1532  phases=2 Bus1=1532.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1533  phases=2 Bus1=1533.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1534  phases=2 Bus1=1534.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1535  phases=2 Bus1=1535.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1536  phases=2 Bus1=1536.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1537  phases=2 Bus1=1537.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1538  phases=2 Bus1=1538.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1539  phases=2 Bus1=1539.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1540  phases=2 Bus1=1540.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1541  phases=2 Bus1=1541.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1542  phases=2 Bus1=1542.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1543  phases=2 Bus1=1543.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1544  phases=2 Bus1=1544.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1545  phases=2 Bus1=1545.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1546  phases=2 Bus1=1546.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1547  phases=2 Bus1=1547.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1548  phases=2 Bus1=1548.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1549  phases=2 Bus1=1549.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1550  phases=2 Bus1=1550.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1551  phases=2 Bus1=1551.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1552  phases=2 Bus1=1552.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1553  phases=2 Bus1=1553.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1554  phases=2 Bus1=1554.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1555  phases=2 Bus1=1555.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1556  phases=2 Bus1=1556.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1557  phases=2 Bus1=1557.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1558  phases=2 Bus1=1558.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1559  phases=2 Bus1=1559.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1560  phases=2 Bus1=1560.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1561  phases=2 Bus1=1561.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1562  phases=2 Bus1=1562.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1563  phases=2 Bus1=1563.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1564  phases=2 Bus1=1564.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1565  phases=2 Bus1=1565.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1566  phases=2 Bus1=1566.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1567  phases=2 Bus1=1567.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1568  phases=2 Bus1=1568.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1569  phases=2 Bus1=1569.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1570  phases=2 Bus1=1570.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1571  phases=2 Bus1=1571.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1572  phases=2 Bus1=1572.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1573  phases=2 Bus1=1573.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1574  phases=2 Bus1=1574.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1575  phases=2 Bus1=1575.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1576  phases=2 Bus1=1576.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1577  phases=2 Bus1=1577.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1578  phases=2 Bus1=1578.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1579  phases=2 Bus1=1579.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1580  phases=2 Bus1=1580.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1581  phases=2 Bus1=1581.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1582  phases=2 Bus1=1582.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1583  phases=2 Bus1=1583.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1584  phases=2 Bus1=1584.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1585  phases=2 Bus1=1585.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1586  phases=2 Bus1=1586.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1587  phases=2 Bus1=1587.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1588  phases=2 Bus1=1588.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1589  phases=2 Bus1=1589.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1590  phases=2 Bus1=1590.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1591  phases=2 Bus1=1591.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1592  phases=2 Bus1=1592.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1593  phases=2 Bus1=1593.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1594  phases=2 Bus1=1594.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1595  phases=2 Bus1=1595.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1596  phases=2 Bus1=1596.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1597  phases=2 Bus1=1597.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1598  phases=2 Bus1=1598.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1599  phases=2 Bus1=1599.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1600  phases=2 Bus1=1600.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1601  phases=2 Bus1=1601.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1602  phases=2 Bus1=1602.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1603  phases=2 Bus1=1603.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1604  phases=2 Bus1=1604.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1605  phases=2 Bus1=1605.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1606  phases=2 Bus1=1606.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1607  phases=2 Bus1=1607.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1608  phases=2 Bus1=1608.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1609  phases=2 Bus1=1609.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1610  phases=2 Bus1=1610.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1611  phases=2 Bus1=1611.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1612  phases=2 Bus1=1612.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1613  phases=2 Bus1=1613.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1614  phases=2 Bus1=1614.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1615  phases=2 Bus1=1615.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1616  phases=2 Bus1=1616.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1617  phases=2 Bus1=1617.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1618  phases=2 Bus1=1618.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1619  phases=2 Bus1=1619.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1620  phases=2 Bus1=1620.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1621  phases=2 Bus1=1621.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1622  phases=2 Bus1=1622.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1623  phases=2 Bus1=1623.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1624  phases=2 Bus1=1624.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1625  phases=2 Bus1=1625.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1626  phases=2 Bus1=1626.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1627  phases=2 Bus1=1627.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1628  phases=2 Bus1=1628.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1629  phases=2 Bus1=1629.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1630  phases=2 Bus1=1630.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1631  phases=2 Bus1=1631.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1632  phases=2 Bus1=1632.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1633  phases=2 Bus1=1633.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1634  phases=2 Bus1=1634.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1635  phases=2 Bus1=1635.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1636  phases=2 Bus1=1636.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1637  phases=2 Bus1=1637.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1638  phases=2 Bus1=1638.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1639  phases=2 Bus1=1639.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1640  phases=2 Bus1=1640.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1641  phases=2 Bus1=1641.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1642  phases=2 Bus1=1642.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1643  phases=2 Bus1=1643.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1644  phases=2 Bus1=1644.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1645  phases=2 Bus1=1645.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1646  phases=2 Bus1=1646.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1647  phases=2 Bus1=1647.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1648  phases=2 Bus1=1648.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1649  phases=2 Bus1=1649.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1650  phases=2 Bus1=1650.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1651  phases=2 Bus1=1651.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1652  phases=2 Bus1=1652.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1653  phases=2 Bus1=1653.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1654  phases=2 Bus1=1654.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1655  phases=2 Bus1=1655.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1656  phases=2 Bus1=1656.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1657  phases=2 Bus1=1657.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1658  phases=2 Bus1=1658.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1659  phases=2 Bus1=1659.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1660  phases=2 Bus1=1660.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1661  phases=2 Bus1=1661.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1662  phases=2 Bus1=1662.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1663  phases=2 Bus1=1663.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1664  phases=2 Bus1=1664.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1665  phases=2 Bus1=1665.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1666  phases=2 Bus1=1666.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1667  phases=2 Bus1=1667.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1668  phases=2 Bus1=1668.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1669  phases=2 Bus1=1669.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1670  phases=2 Bus1=1670.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1671  phases=2 Bus1=1671.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1672  phases=2 Bus1=1672.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1673  phases=2 Bus1=1673.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1674  phases=2 Bus1=1674.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1675  phases=2 Bus1=1675.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1676  phases=2 Bus1=1676.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1677  phases=2 Bus1=1677.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1678  phases=2 Bus1=1678.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1679  phases=2 Bus1=1679.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1680  phases=2 Bus1=1680.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1681  phases=2 Bus1=1681.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1682  phases=2 Bus1=1682.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1683  phases=2 Bus1=1683.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1684  phases=2 Bus1=1684.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1685  phases=2 Bus1=1685.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1686  phases=2 Bus1=1686.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1687  phases=2 Bus1=1687.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1688  phases=2 Bus1=1688.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1689  phases=2 Bus1=1689.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1690  phases=2 Bus1=1690.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1691  phases=2 Bus1=1691.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1692  phases=2 Bus1=1692.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1693  phases=2 Bus1=1693.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1694  phases=2 Bus1=1694.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1695  phases=2 Bus1=1695.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1696  phases=2 Bus1=1696.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1697  phases=2 Bus1=1697.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1698  phases=2 Bus1=1698.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1699  phases=2 Bus1=1699.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1700  phases=2 Bus1=1700.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1701  phases=2 Bus1=1701.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1702  phases=2 Bus1=1702.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1703  phases=2 Bus1=1703.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1704  phases=2 Bus1=1704.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1705  phases=2 Bus1=1705.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1706  phases=2 Bus1=1706.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1707  phases=2 Bus1=1707.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1708  phases=2 Bus1=1708.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1709  phases=2 Bus1=1709.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1710  phases=2 Bus1=1710.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1711  phases=2 Bus1=1711.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1712  phases=2 Bus1=1712.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1713  phases=2 Bus1=1713.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1714  phases=2 Bus1=1714.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1715  phases=2 Bus1=1715.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1716  phases=2 Bus1=1716.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1717  phases=2 Bus1=1717.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1718  phases=2 Bus1=1718.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1719  phases=2 Bus1=1719.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1720  phases=2 Bus1=1720.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1721  phases=2 Bus1=1721.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1722  phases=2 Bus1=1722.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1723  phases=2 Bus1=1723.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1724  phases=2 Bus1=1724.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1725  phases=2 Bus1=1725.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1726  phases=2 Bus1=1726.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1727  phases=2 Bus1=1727.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1728  phases=2 Bus1=1728.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1729  phases=2 Bus1=1729.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1730  phases=2 Bus1=1730.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1731  phases=2 Bus1=1731.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1732  phases=2 Bus1=1732.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1733  phases=2 Bus1=1733.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1734  phases=2 Bus1=1734.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1735  phases=2 Bus1=1735.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1736  phases=2 Bus1=1736.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1737  phases=2 Bus1=1737.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1738  phases=2 Bus1=1738.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1739  phases=2 Bus1=1739.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1740  phases=2 Bus1=1740.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1741  phases=2 Bus1=1741.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1742  phases=2 Bus1=1742.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1743  phases=2 Bus1=1743.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1744  phases=2 Bus1=1744.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1745  phases=2 Bus1=1745.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1746  phases=2 Bus1=1746.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1747  phases=2 Bus1=1747.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1748  phases=2 Bus1=1748.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1749  phases=2 Bus1=1749.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1750  phases=2 Bus1=1750.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1751  phases=2 Bus1=1751.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1752  phases=2 Bus1=1752.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1753  phases=2 Bus1=1753.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1754  phases=2 Bus1=1754.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1755  phases=2 Bus1=1755.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1756  phases=2 Bus1=1756.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1757  phases=2 Bus1=1757.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1758  phases=2 Bus1=1758.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1759  phases=2 Bus1=1759.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1760  phases=2 Bus1=1760.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1761  phases=2 Bus1=1761.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1762  phases=2 Bus1=1762.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1763  phases=2 Bus1=1763.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1764  phases=2 Bus1=1764.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1765  phases=2 Bus1=1765.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1766  phases=2 Bus1=1766.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1767  phases=2 Bus1=1767.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1768  phases=2 Bus1=1768.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1769  phases=2 Bus1=1769.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1770  phases=2 Bus1=1770.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1771  phases=2 Bus1=1771.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1772  phases=2 Bus1=1772.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1773  phases=2 Bus1=1773.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1774  phases=2 Bus1=1774.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1775  phases=2 Bus1=1775.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1776  phases=2 Bus1=1776.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1777  phases=2 Bus1=1777.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1778  phases=2 Bus1=1778.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1779  phases=2 Bus1=1779.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1780  phases=2 Bus1=1780.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1781  phases=2 Bus1=1781.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1782  phases=2 Bus1=1782.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1783  phases=2 Bus1=1783.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1784  phases=2 Bus1=1784.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1785  phases=2 Bus1=1785.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1786  phases=2 Bus1=1786.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1787  phases=2 Bus1=1787.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1788  phases=2 Bus1=1788.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1789  phases=2 Bus1=1789.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1790  phases=2 Bus1=1790.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1791  phases=2 Bus1=1791.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1792  phases=2 Bus1=1792.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1793  phases=2 Bus1=1793.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1794  phases=2 Bus1=1794.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1795  phases=2 Bus1=1795.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1796  phases=2 Bus1=1796.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1797  phases=2 Bus1=1797.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1798  phases=2 Bus1=1798.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1799  phases=2 Bus1=1799.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1800  phases=2 Bus1=1800.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1801  phases=2 Bus1=1801.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1802  phases=2 Bus1=1802.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1803  phases=2 Bus1=1803.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1804  phases=2 Bus1=1804.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1805  phases=2 Bus1=1805.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1806  phases=2 Bus1=1806.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1807  phases=2 Bus1=1807.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1808  phases=2 Bus1=1808.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1809  phases=2 Bus1=1809.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1810  phases=2 Bus1=1810.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1811  phases=2 Bus1=1811.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1812  phases=2 Bus1=1812.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1813  phases=2 Bus1=1813.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1814  phases=2 Bus1=1814.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1815  phases=2 Bus1=1815.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1816  phases=2 Bus1=1816.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1817  phases=2 Bus1=1817.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1818  phases=2 Bus1=1818.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1819  phases=2 Bus1=1819.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1820  phases=2 Bus1=1820.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1821  phases=2 Bus1=1821.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1822  phases=2 Bus1=1822.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1823  phases=2 Bus1=1823.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1824  phases=2 Bus1=1824.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1825  phases=2 Bus1=1825.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1826  phases=2 Bus1=1826.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1827  phases=2 Bus1=1827.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1828  phases=2 Bus1=1828.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1829  phases=2 Bus1=1829.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1830  phases=2 Bus1=1830.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1831  phases=2 Bus1=1831.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1832  phases=2 Bus1=1832.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1833  phases=2 Bus1=1833.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1834  phases=2 Bus1=1834.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1835  phases=2 Bus1=1835.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1836  phases=2 Bus1=1836.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1837  phases=2 Bus1=1837.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1838  phases=2 Bus1=1838.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1839  phases=2 Bus1=1839.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1840  phases=2 Bus1=1840.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1841  phases=2 Bus1=1841.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1842  phases=2 Bus1=1842.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1843  phases=2 Bus1=1843.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1844  phases=2 Bus1=1844.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1845  phases=2 Bus1=1845.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1846  phases=2 Bus1=1846.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1847  phases=2 Bus1=1847.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1848  phases=2 Bus1=1848.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1849  phases=2 Bus1=1849.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1850  phases=2 Bus1=1850.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1851  phases=2 Bus1=1851.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1852  phases=2 Bus1=1852.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1853  phases=2 Bus1=1853.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1854  phases=2 Bus1=1854.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1855  phases=2 Bus1=1855.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1856  phases=2 Bus1=1856.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1857  phases=2 Bus1=1857.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1858  phases=2 Bus1=1858.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1859  phases=2 Bus1=1859.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1860  phases=2 Bus1=1860.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1861  phases=2 Bus1=1861.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1862  phases=2 Bus1=1862.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1863  phases=2 Bus1=1863.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1864  phases=2 Bus1=1864.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1865  phases=2 Bus1=1865.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1866  phases=2 Bus1=1866.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1867  phases=2 Bus1=1867.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1868  phases=2 Bus1=1868.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1869  phases=2 Bus1=1869.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1870  phases=2 Bus1=1870.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1871  phases=2 Bus1=1871.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1872  phases=2 Bus1=1872.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1873  phases=2 Bus1=1873.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1874  phases=2 Bus1=1874.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1875  phases=2 Bus1=1875.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1876  phases=2 Bus1=1876.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1877  phases=2 Bus1=1877.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1878  phases=2 Bus1=1878.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1879  phases=2 Bus1=1879.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1880  phases=2 Bus1=1880.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1881  phases=2 Bus1=1881.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1882  phases=2 Bus1=1882.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1883  phases=2 Bus1=1883.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1884  phases=2 Bus1=1884.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1885  phases=2 Bus1=1885.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1886  phases=2 Bus1=1886.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1887  phases=2 Bus1=1887.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1888  phases=2 Bus1=1888.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1889  phases=2 Bus1=1889.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1890  phases=2 Bus1=1890.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1891  phases=2 Bus1=1891.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1892  phases=2 Bus1=1892.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1893  phases=2 Bus1=1893.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1894  phases=2 Bus1=1894.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1895  phases=2 Bus1=1895.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1896  phases=2 Bus1=1896.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1897  phases=2 Bus1=1897.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1898  phases=2 Bus1=1898.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1899  phases=2 Bus1=1899.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1900  phases=2 Bus1=1900.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1901  phases=2 Bus1=1901.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1902  phases=2 Bus1=1902.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1903  phases=2 Bus1=1903.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1904  phases=2 Bus1=1904.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1905  phases=2 Bus1=1905.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1906  phases=2 Bus1=1906.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1907  phases=2 Bus1=1907.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1908  phases=2 Bus1=1908.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1909  phases=2 Bus1=1909.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1910  phases=2 Bus1=1910.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1911  phases=2 Bus1=1911.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1912  phases=2 Bus1=1912.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1913  phases=2 Bus1=1913.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1914  phases=2 Bus1=1914.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1915  phases=2 Bus1=1915.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1916  phases=2 Bus1=1916.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1917  phases=2 Bus1=1917.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1918  phases=2 Bus1=1918.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1919  phases=2 Bus1=1919.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1920  phases=2 Bus1=1920.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1921  phases=2 Bus1=1921.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1922  phases=2 Bus1=1922.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1923  phases=2 Bus1=1923.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1924  phases=2 Bus1=1924.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1925  phases=2 Bus1=1925.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1926  phases=2 Bus1=1926.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1927  phases=2 Bus1=1927.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1928  phases=2 Bus1=1928.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1929  phases=2 Bus1=1929.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1930  phases=2 Bus1=1930.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1931  phases=2 Bus1=1931.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1932  phases=2 Bus1=1932.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1933  phases=2 Bus1=1933.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1934  phases=2 Bus1=1934.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1935  phases=2 Bus1=1935.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1936  phases=2 Bus1=1936.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1937  phases=2 Bus1=1937.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1938  phases=2 Bus1=1938.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1939  phases=2 Bus1=1939.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1940  phases=2 Bus1=1940.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1941  phases=2 Bus1=1941.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1942  phases=2 Bus1=1942.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1943  phases=2 Bus1=1943.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1944  phases=2 Bus1=1944.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1945  phases=2 Bus1=1945.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1946  phases=2 Bus1=1946.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1947  phases=2 Bus1=1947.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1948  phases=2 Bus1=1948.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1949  phases=2 Bus1=1949.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1950  phases=2 Bus1=1950.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1951  phases=2 Bus1=1951.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1952  phases=2 Bus1=1952.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1953  phases=2 Bus1=1953.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1954  phases=2 Bus1=1954.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1955  phases=2 Bus1=1955.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1956  phases=2 Bus1=1956.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1957  phases=2 Bus1=1957.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1958  phases=2 Bus1=1958.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1959  phases=2 Bus1=1959.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1960  phases=2 Bus1=1960.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1961  phases=2 Bus1=1961.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1962  phases=2 Bus1=1962.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1963  phases=2 Bus1=1963.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1964  phases=2 Bus1=1964.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1965  phases=2 Bus1=1965.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1966  phases=2 Bus1=1966.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1967  phases=2 Bus1=1967.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1968  phases=2 Bus1=1968.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1969  phases=2 Bus1=1969.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1970  phases=2 Bus1=1970.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1971  phases=2 Bus1=1971.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1972  phases=2 Bus1=1972.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1973  phases=2 Bus1=1973.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1974  phases=2 Bus1=1974.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1975  phases=2 Bus1=1975.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1976  phases=2 Bus1=1976.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1977  phases=2 Bus1=1977.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1978  phases=2 Bus1=1978.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1979  phases=2 Bus1=1979.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1980  phases=2 Bus1=1980.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1981  phases=2 Bus1=1981.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1982  phases=2 Bus1=1982.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1983  phases=2 Bus1=1983.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1984  phases=2 Bus1=1984.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1985  phases=2 Bus1=1985.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1986  phases=2 Bus1=1986.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1987  phases=2 Bus1=1987.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1988  phases=2 Bus1=1988.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1989  phases=2 Bus1=1989.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1990  phases=2 Bus1=1990.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1991  phases=2 Bus1=1991.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1992  phases=2 Bus1=1992.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1993  phases=2 Bus1=1993.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1994  phases=2 Bus1=1994.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1995  phases=2 Bus1=1995.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1996  phases=2 Bus1=1996.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1997  phases=2 Bus1=1997.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1998  phases=2 Bus1=1998.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.1999  phases=2 Bus1=1999.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2000  phases=2 Bus1=2000.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2001  phases=2 Bus1=2001.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2002  phases=2 Bus1=2002.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2003  phases=2 Bus1=2003.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2004  phases=2 Bus1=2004.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2005  phases=2 Bus1=2005.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2006  phases=2 Bus1=2006.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2007  phases=2 Bus1=2007.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2008  phases=2 Bus1=2008.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2009  phases=2 Bus1=2009.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2010  phases=2 Bus1=2010.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2011  phases=2 Bus1=2011.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2012  phases=2 Bus1=2012.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2013  phases=2 Bus1=2013.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2014  phases=2 Bus1=2014.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2015  phases=2 Bus1=2015.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2016  phases=2 Bus1=2016.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2017  phases=2 Bus1=2017.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2018  phases=2 Bus1=2018.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2019  phases=2 Bus1=2019.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2020  phases=2 Bus1=2020.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2021  phases=2 Bus1=2021.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2022  phases=2 Bus1=2022.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2023  phases=2 Bus1=2023.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2024  phases=2 Bus1=2024.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2025  phases=2 Bus1=2025.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2026  phases=2 Bus1=2026.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2027  phases=2 Bus1=2027.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2028  phases=2 Bus1=2028.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2029  phases=2 Bus1=2029.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2030  phases=2 Bus1=2030.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2031  phases=2 Bus1=2031.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2032  phases=2 Bus1=2032.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2033  phases=2 Bus1=2033.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2034  phases=2 Bus1=2034.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2035  phases=2 Bus1=2035.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2036  phases=2 Bus1=2036.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2037  phases=2 Bus1=2037.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2038  phases=2 Bus1=2038.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2039  phases=2 Bus1=2039.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2040  phases=2 Bus1=2040.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2041  phases=2 Bus1=2041.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2042  phases=2 Bus1=2042.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2043  phases=2 Bus1=2043.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2044  phases=2 Bus1=2044.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2045  phases=2 Bus1=2045.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2046  phases=2 Bus1=2046.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2047  phases=2 Bus1=2047.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2048  phases=2 Bus1=2048.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2049  phases=2 Bus1=2049.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2050  phases=2 Bus1=2050.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2051  phases=2 Bus1=2051.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2052  phases=2 Bus1=2052.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2053  phases=2 Bus1=2053.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2054  phases=2 Bus1=2054.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2055  phases=2 Bus1=2055.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2056  phases=2 Bus1=2056.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2057  phases=2 Bus1=2057.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2058  phases=2 Bus1=2058.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2059  phases=2 Bus1=2059.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2060  phases=2 Bus1=2060.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2061  phases=2 Bus1=2061.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2062  phases=2 Bus1=2062.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2063  phases=2 Bus1=2063.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2064  phases=2 Bus1=2064.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2065  phases=2 Bus1=2065.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2066  phases=2 Bus1=2066.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2067  phases=2 Bus1=2067.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2068  phases=2 Bus1=2068.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2069  phases=2 Bus1=2069.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2070  phases=2 Bus1=2070.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2071  phases=2 Bus1=2071.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2072  phases=2 Bus1=2072.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2073  phases=2 Bus1=2073.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2074  phases=2 Bus1=2074.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2075  phases=2 Bus1=2075.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2076  phases=2 Bus1=2076.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2077  phases=2 Bus1=2077.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2078  phases=2 Bus1=2078.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2079  phases=2 Bus1=2079.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2080  phases=2 Bus1=2080.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2081  phases=2 Bus1=2081.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2082  phases=2 Bus1=2082.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2083  phases=2 Bus1=2083.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2084  phases=2 Bus1=2084.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2085  phases=2 Bus1=2085.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2086  phases=2 Bus1=2086.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2087  phases=2 Bus1=2087.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2088  phases=2 Bus1=2088.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2089  phases=2 Bus1=2089.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2090  phases=2 Bus1=2090.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2091  phases=2 Bus1=2091.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2092  phases=2 Bus1=2092.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2093  phases=2 Bus1=2093.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2094  phases=2 Bus1=2094.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2095  phases=2 Bus1=2095.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2096  phases=2 Bus1=2096.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2097  phases=2 Bus1=2097.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2098  phases=2 Bus1=2098.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2099  phases=2 Bus1=2099.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2100  phases=2 Bus1=2100.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2101  phases=2 Bus1=2101.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2102  phases=2 Bus1=2102.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2103  phases=2 Bus1=2103.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2104  phases=2 Bus1=2104.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2105  phases=2 Bus1=2105.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2106  phases=2 Bus1=2106.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2107  phases=2 Bus1=2107.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2108  phases=2 Bus1=2108.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2109  phases=2 Bus1=2109.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2110  phases=2 Bus1=2110.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2111  phases=2 Bus1=2111.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2112  phases=2 Bus1=2112.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2113  phases=2 Bus1=2113.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2114  phases=2 Bus1=2114.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2115  phases=2 Bus1=2115.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2116  phases=2 Bus1=2116.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2117  phases=2 Bus1=2117.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2118  phases=2 Bus1=2118.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2119  phases=2 Bus1=2119.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2120  phases=2 Bus1=2120.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2121  phases=2 Bus1=2121.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2122  phases=2 Bus1=2122.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2123  phases=2 Bus1=2123.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2124  phases=2 Bus1=2124.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2125  phases=2 Bus1=2125.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2126  phases=2 Bus1=2126.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2127  phases=2 Bus1=2127.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2128  phases=2 Bus1=2128.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2129  phases=2 Bus1=2129.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2130  phases=2 Bus1=2130.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2131  phases=2 Bus1=2131.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2132  phases=2 Bus1=2132.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2133  phases=2 Bus1=2133.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2134  phases=2 Bus1=2134.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2135  phases=2 Bus1=2135.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2136  phases=2 Bus1=2136.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2137  phases=2 Bus1=2137.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2138  phases=2 Bus1=2138.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2139  phases=2 Bus1=2139.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2140  phases=2 Bus1=2140.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2141  phases=2 Bus1=2141.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2142  phases=2 Bus1=2142.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2143  phases=2 Bus1=2143.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2144  phases=2 Bus1=2144.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2145  phases=2 Bus1=2145.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2146  phases=2 Bus1=2146.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2147  phases=2 Bus1=2147.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2148  phases=2 Bus1=2148.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2149  phases=2 Bus1=2149.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2150  phases=2 Bus1=2150.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2151  phases=2 Bus1=2151.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2152  phases=2 Bus1=2152.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2153  phases=2 Bus1=2153.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2154  phases=2 Bus1=2154.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2155  phases=2 Bus1=2155.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2156  phases=2 Bus1=2156.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2157  phases=2 Bus1=2157.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2158  phases=2 Bus1=2158.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2159  phases=2 Bus1=2159.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2160  phases=2 Bus1=2160.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2161  phases=2 Bus1=2161.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2162  phases=2 Bus1=2162.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2163  phases=2 Bus1=2163.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2164  phases=2 Bus1=2164.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2165  phases=2 Bus1=2165.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2166  phases=2 Bus1=2166.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2167  phases=2 Bus1=2167.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2168  phases=2 Bus1=2168.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2169  phases=2 Bus1=2169.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2170  phases=2 Bus1=2170.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2171  phases=2 Bus1=2171.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2172  phases=2 Bus1=2172.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2173  phases=2 Bus1=2173.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2174  phases=2 Bus1=2174.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2175  phases=2 Bus1=2175.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2176  phases=2 Bus1=2176.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2177  phases=2 Bus1=2177.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2178  phases=2 Bus1=2178.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2179  phases=2 Bus1=2179.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2180  phases=2 Bus1=2180.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2181  phases=2 Bus1=2181.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2182  phases=2 Bus1=2182.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2183  phases=2 Bus1=2183.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2184  phases=2 Bus1=2184.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2185  phases=2 Bus1=2185.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2186  phases=2 Bus1=2186.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2187  phases=2 Bus1=2187.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2188  phases=2 Bus1=2188.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2189  phases=2 Bus1=2189.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2190  phases=2 Bus1=2190.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2191  phases=2 Bus1=2191.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2192  phases=2 Bus1=2192.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2193  phases=2 Bus1=2193.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2194  phases=2 Bus1=2194.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2195  phases=2 Bus1=2195.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2196  phases=2 Bus1=2196.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2197  phases=2 Bus1=2197.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2198  phases=2 Bus1=2198.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2199  phases=2 Bus1=2199.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2200  phases=2 Bus1=2200.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2201  phases=2 Bus1=2201.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2202  phases=2 Bus1=2202.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2203  phases=2 Bus1=2203.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2204  phases=2 Bus1=2204.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2205  phases=2 Bus1=2205.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2206  phases=2 Bus1=2206.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2207  phases=2 Bus1=2207.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2208  phases=2 Bus1=2208.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2209  phases=2 Bus1=2209.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2210  phases=2 Bus1=2210.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2211  phases=2 Bus1=2211.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2212  phases=2 Bus1=2212.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2213  phases=2 Bus1=2213.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2214  phases=2 Bus1=2214.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2215  phases=2 Bus1=2215.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2216  phases=2 Bus1=2216.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2217  phases=2 Bus1=2217.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2218  phases=2 Bus1=2218.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2219  phases=2 Bus1=2219.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2220  phases=2 Bus1=2220.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2221  phases=2 Bus1=2221.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2222  phases=2 Bus1=2222.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2223  phases=2 Bus1=2223.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2224  phases=2 Bus1=2224.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2225  phases=2 Bus1=2225.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2226  phases=2 Bus1=2226.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2227  phases=2 Bus1=2227.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2228  phases=2 Bus1=2228.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2229  phases=2 Bus1=2229.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2230  phases=2 Bus1=2230.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2231  phases=2 Bus1=2231.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2232  phases=2 Bus1=2232.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2233  phases=2 Bus1=2233.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2234  phases=2 Bus1=2234.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2235  phases=2 Bus1=2235.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2236  phases=2 Bus1=2236.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2237  phases=2 Bus1=2237.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2238  phases=2 Bus1=2238.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2239  phases=2 Bus1=2239.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2240  phases=2 Bus1=2240.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2241  phases=2 Bus1=2241.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2242  phases=2 Bus1=2242.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2243  phases=2 Bus1=2243.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2244  phases=2 Bus1=2244.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2245  phases=2 Bus1=2245.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2246  phases=2 Bus1=2246.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2247  phases=2 Bus1=2247.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2248  phases=2 Bus1=2248.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2249  phases=2 Bus1=2249.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2250  phases=2 Bus1=2250.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2251  phases=2 Bus1=2251.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2252  phases=2 Bus1=2252.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2253  phases=2 Bus1=2253.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2254  phases=2 Bus1=2254.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2255  phases=2 Bus1=2255.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2256  phases=2 Bus1=2256.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2257  phases=2 Bus1=2257.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2258  phases=2 Bus1=2258.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2259  phases=2 Bus1=2259.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2260  phases=2 Bus1=2260.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2261  phases=2 Bus1=2261.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2262  phases=2 Bus1=2262.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2263  phases=2 Bus1=2263.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2264  phases=2 Bus1=2264.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2265  phases=2 Bus1=2265.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2266  phases=2 Bus1=2266.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2267  phases=2 Bus1=2267.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2268  phases=2 Bus1=2268.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2269  phases=2 Bus1=2269.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2270  phases=2 Bus1=2270.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2271  phases=2 Bus1=2271.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2272  phases=2 Bus1=2272.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2273  phases=2 Bus1=2273.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2274  phases=2 Bus1=2274.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2275  phases=2 Bus1=2275.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2276  phases=2 Bus1=2276.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2277  phases=2 Bus1=2277.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2278  phases=2 Bus1=2278.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2279  phases=2 Bus1=2279.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2280  phases=2 Bus1=2280.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2281  phases=2 Bus1=2281.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2282  phases=2 Bus1=2282.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2283  phases=2 Bus1=2283.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2284  phases=2 Bus1=2284.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2285  phases=2 Bus1=2285.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2286  phases=2 Bus1=2286.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2287  phases=2 Bus1=2287.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2288  phases=2 Bus1=2288.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2289  phases=2 Bus1=2289.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2290  phases=2 Bus1=2290.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2291  phases=2 Bus1=2291.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2292  phases=2 Bus1=2292.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2293  phases=2 Bus1=2293.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2294  phases=2 Bus1=2294.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2295  phases=2 Bus1=2295.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2296  phases=2 Bus1=2296.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2297  phases=2 Bus1=2297.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2298  phases=2 Bus1=2298.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2299  phases=2 Bus1=2299.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2300  phases=2 Bus1=2300.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2301  phases=2 Bus1=2301.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2302  phases=2 Bus1=2302.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2303  phases=2 Bus1=2303.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2304  phases=2 Bus1=2304.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2305  phases=2 Bus1=2305.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2306  phases=2 Bus1=2306.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2307  phases=2 Bus1=2307.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2308  phases=2 Bus1=2308.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2309  phases=2 Bus1=2309.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2310  phases=2 Bus1=2310.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2311  phases=2 Bus1=2311.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2312  phases=2 Bus1=2312.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2313  phases=2 Bus1=2313.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2314  phases=2 Bus1=2314.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2315  phases=2 Bus1=2315.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2316  phases=2 Bus1=2316.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2317  phases=2 Bus1=2317.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2318  phases=2 Bus1=2318.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2319  phases=2 Bus1=2319.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2320  phases=2 Bus1=2320.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2321  phases=2 Bus1=2321.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2322  phases=2 Bus1=2322.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2323  phases=2 Bus1=2323.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2324  phases=2 Bus1=2324.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2325  phases=2 Bus1=2325.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2326  phases=2 Bus1=2326.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2327  phases=2 Bus1=2327.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2328  phases=2 Bus1=2328.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2329  phases=2 Bus1=2329.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2330  phases=2 Bus1=2330.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2331  phases=2 Bus1=2331.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2332  phases=2 Bus1=2332.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2333  phases=2 Bus1=2333.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2334  phases=2 Bus1=2334.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2335  phases=2 Bus1=2335.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2336  phases=2 Bus1=2336.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2337  phases=2 Bus1=2337.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2338  phases=2 Bus1=2338.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2339  phases=2 Bus1=2339.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2340  phases=2 Bus1=2340.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2341  phases=2 Bus1=2341.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2342  phases=2 Bus1=2342.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2343  phases=2 Bus1=2343.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2344  phases=2 Bus1=2344.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2345  phases=2 Bus1=2345.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2346  phases=2 Bus1=2346.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2347  phases=2 Bus1=2347.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2348  phases=2 Bus1=2348.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2349  phases=2 Bus1=2349.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2350  phases=2 Bus1=2350.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2351  phases=2 Bus1=2351.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2352  phases=2 Bus1=2352.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2353  phases=2 Bus1=2353.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2354  phases=2 Bus1=2354.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2355  phases=2 Bus1=2355.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2356  phases=2 Bus1=2356.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2357  phases=2 Bus1=2357.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2358  phases=2 Bus1=2358.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2359  phases=2 Bus1=2359.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2360  phases=2 Bus1=2360.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2361  phases=2 Bus1=2361.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2362  phases=2 Bus1=2362.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2363  phases=2 Bus1=2363.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2364  phases=2 Bus1=2364.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2365  phases=2 Bus1=2365.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2366  phases=2 Bus1=2366.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2367  phases=2 Bus1=2367.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2368  phases=2 Bus1=2368.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2369  phases=2 Bus1=2369.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2370  phases=2 Bus1=2370.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2371  phases=2 Bus1=2371.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2372  phases=2 Bus1=2372.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2373  phases=2 Bus1=2373.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2374  phases=2 Bus1=2374.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2375  phases=2 Bus1=2375.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2376  phases=2 Bus1=2376.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2377  phases=2 Bus1=2377.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2378  phases=2 Bus1=2378.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2379  phases=2 Bus1=2379.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2380  phases=2 Bus1=2380.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2381  phases=2 Bus1=2381.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2382  phases=2 Bus1=2382.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2383  phases=2 Bus1=2383.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2384  phases=2 Bus1=2384.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2385  phases=2 Bus1=2385.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2386  phases=2 Bus1=2386.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2387  phases=2 Bus1=2387.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2388  phases=2 Bus1=2388.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2389  phases=2 Bus1=2389.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2390  phases=2 Bus1=2390.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2391  phases=2 Bus1=2391.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2392  phases=2 Bus1=2392.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2393  phases=2 Bus1=2393.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2394  phases=2 Bus1=2394.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2395  phases=2 Bus1=2395.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2396  phases=2 Bus1=2396.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2397  phases=2 Bus1=2397.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2398  phases=2 Bus1=2398.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2399  phases=2 Bus1=2399.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2400  phases=2 Bus1=2400.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2401  phases=2 Bus1=2401.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2402  phases=2 Bus1=2402.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2403  phases=2 Bus1=2403.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2404  phases=2 Bus1=2404.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2405  phases=2 Bus1=2405.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2406  phases=2 Bus1=2406.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2407  phases=2 Bus1=2407.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2408  phases=2 Bus1=2408.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2409  phases=2 Bus1=2409.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2410  phases=2 Bus1=2410.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2411  phases=2 Bus1=2411.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2412  phases=2 Bus1=2412.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2413  phases=2 Bus1=2413.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2414  phases=2 Bus1=2414.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2415  phases=2 Bus1=2415.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2416  phases=2 Bus1=2416.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2417  phases=2 Bus1=2417.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2418  phases=2 Bus1=2418.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2419  phases=2 Bus1=2419.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2420  phases=2 Bus1=2420.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2421  phases=2 Bus1=2421.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2422  phases=2 Bus1=2422.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2423  phases=2 Bus1=2423.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2424  phases=2 Bus1=2424.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2425  phases=2 Bus1=2425.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2426  phases=2 Bus1=2426.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2427  phases=2 Bus1=2427.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2428  phases=2 Bus1=2428.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2429  phases=2 Bus1=2429.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2430  phases=2 Bus1=2430.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2431  phases=2 Bus1=2431.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2432  phases=2 Bus1=2432.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2433  phases=2 Bus1=2433.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2434  phases=2 Bus1=2434.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2435  phases=2 Bus1=2435.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2436  phases=2 Bus1=2436.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2437  phases=2 Bus1=2437.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2438  phases=2 Bus1=2438.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2439  phases=2 Bus1=2439.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2440  phases=2 Bus1=2440.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2441  phases=2 Bus1=2441.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2442  phases=2 Bus1=2442.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2443  phases=2 Bus1=2443.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2444  phases=2 Bus1=2444.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2445  phases=2 Bus1=2445.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2446  phases=2 Bus1=2446.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2447  phases=2 Bus1=2447.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2448  phases=2 Bus1=2448.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2449  phases=2 Bus1=2449.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2450  phases=2 Bus1=2450.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2451  phases=2 Bus1=2451.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2452  phases=2 Bus1=2452.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2453  phases=2 Bus1=2453.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2454  phases=2 Bus1=2454.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2455  phases=2 Bus1=2455.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2456  phases=2 Bus1=2456.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2457  phases=2 Bus1=2457.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2458  phases=2 Bus1=2458.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2459  phases=2 Bus1=2459.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2460  phases=2 Bus1=2460.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2461  phases=2 Bus1=2461.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2462  phases=2 Bus1=2462.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2463  phases=2 Bus1=2463.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2464  phases=2 Bus1=2464.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2465  phases=2 Bus1=2465.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2466  phases=2 Bus1=2466.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2467  phases=2 Bus1=2467.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2468  phases=2 Bus1=2468.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2469  phases=2 Bus1=2469.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2470  phases=2 Bus1=2470.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2471  phases=2 Bus1=2471.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2472  phases=2 Bus1=2472.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2473  phases=2 Bus1=2473.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2474  phases=2 Bus1=2474.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2475  phases=2 Bus1=2475.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2476  phases=2 Bus1=2476.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2477  phases=2 Bus1=2477.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2478  phases=2 Bus1=2478.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2479  phases=2 Bus1=2479.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2480  phases=2 Bus1=2480.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2481  phases=2 Bus1=2481.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2482  phases=2 Bus1=2482.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2483  phases=2 Bus1=2483.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2484  phases=2 Bus1=2484.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2485  phases=2 Bus1=2485.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2486  phases=2 Bus1=2486.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2487  phases=2 Bus1=2487.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2488  phases=2 Bus1=2488.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2489  phases=2 Bus1=2489.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2490  phases=2 Bus1=2490.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2491  phases=2 Bus1=2491.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2492  phases=2 Bus1=2492.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2493  phases=2 Bus1=2493.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2494  phases=2 Bus1=2494.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2495  phases=2 Bus1=2495.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2496  phases=2 Bus1=2496.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2497  phases=2 Bus1=2497.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2498  phases=2 Bus1=2498.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2499  phases=2 Bus1=2499.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2500  phases=2 Bus1=2500.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2501  phases=2 Bus1=2501.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2502  phases=2 Bus1=2502.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2503  phases=2 Bus1=2503.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2504  phases=2 Bus1=2504.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2505  phases=2 Bus1=2505.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2506  phases=2 Bus1=2506.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2507  phases=2 Bus1=2507.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2508  phases=2 Bus1=2508.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2509  phases=2 Bus1=2509.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2510  phases=2 Bus1=2510.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2511  phases=2 Bus1=2511.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2512  phases=2 Bus1=2512.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2513  phases=2 Bus1=2513.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2514  phases=2 Bus1=2514.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2515  phases=2 Bus1=2515.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2516  phases=2 Bus1=2516.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2517  phases=2 Bus1=2517.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2518  phases=2 Bus1=2518.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2519  phases=2 Bus1=2519.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2520  phases=2 Bus1=2520.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2521  phases=2 Bus1=2521.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
New Load.2522  phases=2 Bus1=2522.1.2  kv=0.208  status=variable model=1 conn=wye kW=8.87 pf=0.97 Vminpu=.88
!GENERATORS
New Generator.120 Phases=2 Bus1=120.1.2 kw=2500 kvar=2500
New Generator.148 Phases=2 Bus1=148.1.2 kw=2500 kvar=2500
New Generator.153 Phases=2 Bus1=153.1.2 kw=2500 kvar=2500
New Generator.179 Phases=2 Bus1=179.1.2 kw=2500 kvar=2500
New Generator.202 Phases=2 Bus1=202.1.2 kw=2500 kvar=2500
New Generator.207 Phases=2 Bus1=207.1.2 kw=2500 kvar=2500
New Generator.214 Phases=2 Bus1=214.1.2 kw=2500 kvar=2500
New Generator.224 Phases=2 Bus1=224.1.2 kw=2500 kvar=2500
New Generator.255 Phases=2 Bus1=255.1.2 kw=2500 kvar=2500
New Generator.260 Phases=2 Bus1=260.1.2 kw=2500 kvar=2500
New Generator.290 Phases=2 Bus1=290.1.2 kw=2500 kvar=2500
New Generator.302 Phases=2 Bus1=302.1.2 kw=2500 kvar=2500
New Generator.312 Phases=2 Bus1=312.1.2 kw=2500 kvar=2500
New Generator.336 Phases=2 Bus1=336.1.2 kw=2500 kvar=2500
New Generator.383 Phases=2 Bus1=383.1.2 kw=2500 kvar=2500
New Generator.413 Phases=2 Bus1=413.1.2 kw=2500 kvar=2500
New Generator.446 Phases=2 Bus1=446.1.2 kw=2500 kvar=2500
New Generator.480 Phases=2 Bus1=480.1.2 kw=2500 kvar=2500
New Generator.495 Phases=2 Bus1=495.1.2 kw=2500 kvar=2500
New Generator.514 Phases=2 Bus1=514.1.2 kw=2500 kvar=2500
New Generator.520 Phases=2 Bus1=520.1.2 kw=2500 kvar=2500
New Generator.529 Phases=2 Bus1=529.1.2 kw=2500 kvar=2500
New Generator.580 Phases=2 Bus1=580.1.2 kw=2500 kvar=2500
New Generator.585 Phases=2 Bus1=585.1.2 kw=2500 kvar=2500
New Generator.609 Phases=2 Bus1=609.1.2 kw=2500 kvar=2500
New Generator.615 Phases=2 Bus1=615.1.2 kw=2500 kvar=2500
New Generator.617 Phases=2 Bus1=617.1.2 kw=2500 kvar=2500
New Generator.644 Phases=2 Bus1=644.1.2 kw=2500 kvar=2500
New Generator.653 Phases=2 Bus1=653.1.2 kw=2500 kvar=2500
New Generator.671 Phases=2 Bus1=671.1.2 kw=2500 kvar=2500
New Generator.696 Phases=2 Bus1=696.1.2 kw=2500 kvar=2500
New Generator.707 Phases=2 Bus1=707.1.2 kw=2500 kvar=2500
New Generator.713 Phases=2 Bus1=713.1.2 kw=2500 kvar=2500
New Generator.755 Phases=2 Bus1=755.1.2 kw=2500 kvar=2500
New Generator.779 Phases=2 Bus1=779.1.2 kw=2500 kvar=2500
New Generator.805 Phases=2 Bus1=805.1.2 kw=2500 kvar=2500
New Generator.808 Phases=2 Bus1=808.1.2 kw=2500 kvar=2500
New Generator.823 Phases=2 Bus1=823.1.2 kw=2500 kvar=2500
New Generator.834 Phases=2 Bus1=834.1.2 kw=2500 kvar=2500
New Generator.838 Phases=2 Bus1=838.1.2 kw=2500 kvar=2500
New Generator.839 Phases=2 Bus1=839.1.2 kw=2500 kvar=2500
New Generator.875 Phases=2 Bus1=875.1.2 kw=2500 kvar=2500
New Generator.882 Phases=2 Bus1=882.1.2 kw=2500 kvar=2500
New Generator.896 Phases=2 Bus1=896.1.2 kw=2500 kvar=2500
New Generator.925 Phases=2 Bus1=925.1.2 kw=2500 kvar=2500
New Generator.1050 Phases=2 Bus1=1050.1.2 kw=2500 kvar=2500
New Generator.1072 Phases=2 Bus1=1072.1.2 kw=2500 kvar=2500
New Generator.1104 Phases=2 Bus1=1104.1.2 kw=2500 kvar=2500
New Generator.1105 Phases=2 Bus1=1105.1.2 kw=2500 kvar=2500
New Generator.1116 Phases=2 Bus1=1116.1.2 kw=2500 kvar=2500
New Generator.1127 Phases=2 Bus1=1127.1.2 kw=2500 kvar=2500
New Generator.1134 Phases=2 Bus1=1134.1.2 kw=2500 kvar=2500
New Generator.1139 Phases=2 Bus1=1139.1.2 kw=2500 kvar=2500
New Generator.1160 Phases=2 Bus1=1160.1.2 kw=2500 kvar=2500
!LINES
New Line.101  bus1=1.1.2       bus2=2.1.2      length=0.001       units=km r1=0.001                                        r0=0.001 x1=0.01      x0=0.01      c1=0     c0=0 Switch=y Enabled=y
New Line.102         bus1=3.1.2          bus2=4.1.2          length=0.032175613 units=km Linecode=mtx102 Switch=y Enabled=y
New Line.103         bus1=5.1.2          bus2=6.1.2          length=0.10723408  units=km Linecode=mtx103 Switch=y Enabled=y
New Line.104         bus1=7.1.2          bus2=8.1.2          length=0.011446341 units=km Linecode=mtx104 Switch=y Enabled=y
New Line.105         bus1=9.1.2          bus2=10.1.2          length=0.047751634 units=km Linecode=mtx105 Switch=y Enabled=y
New Line.106         bus1=11.1.2          bus2=12.1.2          length=0.20318135  units=km Linecode=mtx106 Switch=y Enabled=y
New Line.107         bus1=13.1.2          bus2=14.1.2          length=0.099994301 units=km Linecode=mtx107 Switch=y Enabled=y
New Line.108         bus1=15.1.2            bus2=16.1.2            length=0.085708298 units=km Linecode=mtx108 Switch=y Enabled=y
New Line.109         bus1=17.1.2            bus2=18.1.2            length=0.04134682  units=km Linecode=mtx109 Switch=y Enabled=y
New Line.110         bus1=19.1.2          bus2=20.1.2          length=0.093302869 units=km Linecode=mtx110 Switch=y Enabled=y
New Line.111         bus1=21.1.2          bus2=22.1.2           length=0.003656151 units=km Linecode=mtx111 Switch=y Enabled=y
New Line.112         bus1=23.1.2          bus2=24.1.2           length=0.007739728 units=km Linecode=mtx112 Switch=y Enabled=y
New Line.113         bus1=25.1.2            bus2=26.1.2            length=0.04084655  units=km Linecode=mtx113 Switch=y Enabled=y
New Line.114         bus1=27.1.2          bus2=28.1.2          length=0.024491351 units=km Linecode=mtx114 Switch=y Enabled=y
New Line.115         bus1=29.1.2          bus2=30.1.2           length=0.006235546 units=km Linecode=mtx115 Switch=y Enabled=y
New Line.116         bus1=31.1.2            bus2=32.1.2            length=0.02738852  units=km Linecode=mtx116 Switch=y Enabled=y
New Line.117         bus1=33.1.2          bus2=34.1.2          length=0.092480965 units=km Linecode=mtx117 Switch=y Enabled=y
New Line.118         bus1=35.1.2          bus2=36.1.2          length=0.19477261  units=km Linecode=mtx118 Switch=y Enabled=y
New Line.119        bus1=37.1.2          bus2=38.1.2          length=0.063060497 units=km Linecode=mtx119 Switch=y Enabled=y
New Line.120         bus1=39.1.2          bus2=40.1.2          length=0.071877523 units=km Linecode=mtx120 Switch=y Enabled=y
New Line.121         bus1=41.1.2          bus2=42.1.2           length=0.004144648 units=km Linecode=mtx121 Switch=y Enabled=y
New Line.122         bus1=43.1.2            bus2=44.1.2            length=0.060144485 units=km Linecode=mtx122 Switch=y Enabled=y
New Line.123         bus1=45.1.2          bus2=46.1.2          length=0.053487035 units=km Linecode=mtx123 Switch=y Enabled=y
New Line.124         bus1=47.1.2          bus2=48.1.2          length=0.079108815 units=km Linecode=mtx124 Switch=y Enabled=y
New Line.125         bus1=49.1.2          bus2=50.1.2          length=0.1529554   units=km Linecode=mtx125 Switch=y Enabled=y
New Line.126         bus1=51.1.2          bus2=52.1.2          length=0.00873965  units=km Linecode=mtx126 Switch=y Enabled=y
New Line.127         bus1=53.1.2          bus2=54.1.2          length=0.12654648  units=km Linecode=mtx127 Switch=y Enabled=y
New Line.128         bus1=55.1.2            bus2=56.1.2            length=0.017268995 units=km Linecode=mtx128 Switch=y Enabled=y
New Line.129         bus1=57.1.2            bus2=58.1.2            length=0.022369032 units=km Linecode=mtx129 Switch=y Enabled=y
New Line.130         bus1=59.1.2          bus2=60.1.2          length=0.10668036  units=km Linecode=mtx130 Switch=y Enabled=y
New Line.131         bus1=61.1.2           bus2=62.1.2          length=0.025604159 units=km Linecode=mtx131 Switch=y Enabled=y
New Line.132         bus1=63.1.2            bus2=64.1.2            length=0.035650057 units=km Linecode=mtx132 Switch=y Enabled=y
New Line.133         bus1=65.1.2          bus2=66.1.2          length=0.00930772  units=km Linecode=mtx133 Switch=y Enabled=y
New Line.134         bus1=67.1.2          bus2=68.1.2          length=0.14082596  units=km Linecode=mtx134 Switch=y Enabled=y
New Line.135         bus1=69.1.2          bus2=70.1.2          length=0.00682612  units=km Linecode=mtx135 Switch=y Enabled=y
New Line.136         bus1=71.1.2          bus2=72.1.2          length=0.10114503  units=km Linecode=mtx136 Switch=y Enabled=y
New Line.137         bus1=73.1.2            bus2=74.1.2            length=0.12873466  units=km Linecode=mtx137 Switch=y Enabled=y
New Line.138         bus1=75.1.2          bus2=76.1.2          length=0.072454801 units=km Linecode=mtx138 Switch=y Enabled=y
New Line.139         bus1=77.1.2          bus2=78.1.2          length=0.067056078 units=km Linecode=mtx139 Switch=y Enabled=y
New Line.140         bus1=79.1.2          bus2=80.1.2          length=0.060959705 units=km Linecode=mtx140 Switch=y Enabled=y
New Line.141         bus1=81.1.2            bus2=82.1.2            length=0.088596305 units=km Linecode=mtx141 Switch=y Enabled=y
New Line.142         bus1=83.1.2           bus2=84.1.2          length=0.060507038 units=km Linecode=mtx142 Switch=y Enabled=y
New Line.143         bus1=85.1.2          bus2=86.1.2          length=0.013557509 units=km Linecode=mtx143 Switch=y Enabled=y
New Line.144         bus1=87.1.2            bus2=88.1.2            length=0.029294768 units=km Linecode=mtx144 Switch=y Enabled=y
New Line.145         bus1=89.1.2          bus2=90.1.2          length=0.086987129 units=km Linecode=mtx145 Switch=y Enabled=y
New Line.146         bus1=91.1.2          bus2=92.1.2            length=0.013516796 units=km linecode=3P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.147        bus1=93.1.2          bus2=94.1.2          length=0.10745557  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.148              bus1=95.1.2             bus2=96.1.2              length=0.03048     units=km Linecode=mtx148 Switch=y Enabled=y
New Line.149         bus1=97.1.2           bus2=98.1.2          length=0.006376053 units=km Linecode=mtx149 Switch=y Enabled=y
New Line.150         bus1=99.1.2          bus2=100.1.2          length=0.006010467 units=km Linecode=mtx150 Switch=y Enabled=y
New Line.151         bus1=101.1.2          bus2=102.1.2          length=0.006796901 units=km Linecode=mtx151 Switch=y Enabled=y
New Line.152         bus1=103.1.2          bus2=104.1.2          length=0.11081571  units=km Linecode=mtx152 Switch=y Enabled=y
New Line.153         bus1=105.1.2          bus2=106.1.2          length=0.05637094  units=km Linecode=mtx153 Switch=y Enabled=y
New Line.154         bus1=107.1.2          bus2=108.1.2          length=0.20838125  units=km Linecode=mtx154 Switch=y Enabled=y
New Line.155         bus1=109.1.2            bus2=110.1.2            length=0.017916335 units=km Linecode=mtx155 Switch=y Enabled=y
New Line.156         bus1=111.1.2           bus2=112.1.2          length=0.069855343 units=km Linecode=mtx156 Switch=y Enabled=y
New Line.157         bus1=113.1.2            bus2=114.1.2            length=0.026930613 units=km Linecode=mtx157 Switch=y Enabled=y
New Line.158         bus1=115.1.2          bus2=116.1.2          length=0.060857652 units=km Linecode=mtx158 Switch=y Enabled=y
New Line.159         bus1=117.1.2          bus2=118.1.2          length=0.29464985  units=km Linecode=mtx159 Switch=y Enabled=y
New Line.160         bus1=119.1.2            bus2=120.1.2            length=0.089300859 units=km Linecode=mtx160 Switch=y Enabled=y
New Line.161         bus1=121.1.2          bus2=122.1.2          length=0.016476581 units=km Linecode=mtx161 Switch=y Enabled=y
New Line.162         bus1=123.1.2          bus2=124.1.2          length=0.085291161 units=km Linecode=mtx162 Switch=y Enabled=y
New Line.163         bus1=125.1.2          bus2=126.1.2          length=0.054752983 units=km Linecode=mtx163 Switch=y Enabled=y
New Line.164         bus1=127.1.2              bus2=128.1.2            length=0.033944982 units=km Linecode=mtx164 Switch=y Enabled=y
New Line.165         bus1=129.1.2          bus2=130.1.2          length=0.025986896 units=km Linecode=mtx165 Switch=y Enabled=y
New Line.166         bus1=131.1.2           bus2=132.1.2          length=0.007050168 units=km Linecode=mtx166 Switch=y Enabled=y
New Line.167         bus1=133.1.2          bus2=134.1.2          length=0.060390635 units=km Linecode=mtx167 Switch=y Enabled=y


New Line.170         bus1=135.1.2          bus2=136.1.2          length=0.058581136 units=km Linecode=mtx170 Switch=y Enabled=y
New Line.171         bus1=137.1.2          bus2=138.1.2          length=0.071451786 units=km Linecode=mtx171 Switch=y Enabled=y
New Line.172         bus1=139.1.2          bus2=140.1.2          length=0.089332548 units=km Linecode=mtx172 Switch=y Enabled=y
New Line.173         bus1=141.1.2          bus2=142.1.2           length=0.005371644 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.174         bus1=143.1.2          bus2=144.1.2          length=0.11273397  units=km Linecode=mtx174 Switch=y Enabled=y
New Line.175         bus1=145.1.2          bus2=146.1.2          length=0.12856984  units=km Linecode=mtx175 Switch=y Enabled=y
New Line.176         bus1=147.1.2          bus2=148.1.2          length=0.0183997   units=km Linecode=mtx176 Switch=y Enabled=y
New Line.177         bus1=149.1.2          bus2=150.1.2          length=0.056056234 units=km Linecode=mtx177 Switch=y Enabled=y
New Line.178         bus1=151.1.2          bus2=152.1.2          length=0.059408725 units=km Linecode=mtx178 Switch=y Enabled=y
New Line.179         bus1=153.1.2          bus2=154.1.2          length=0.05497669  units=km Linecode=mtx179 Switch=y Enabled=y
New Line.180         bus1=155.1.2          bus2=156.1.2          length=0.032899004 units=km Linecode=mtx180 Switch=y Enabled=y
New Line.181         bus1=157.1.2          bus2=158.1.2          length=0.11047955  units=km Linecode=mtx181 Switch=y Enabled=y
New Line.182         bus1=112.1.2          bus2=159.1.2          length=0.050561264 units=km Linecode=mtx182 Switch=y Enabled=y
New Line.183         bus1=160.1.2          bus2=161.1.2          length=0.075432644 units=km Linecode=mtx183 Switch=y Enabled=y
New Line.184         bus1=162.1.2          bus2=163.1.2          length=0.027728997 units=km Linecode=mtx184 Switch=y Enabled=y
New Line.185         bus1=164.1.2          bus2=165.1.2          length=0.12146238  units=km Linecode=mtx185 Switch=y Enabled=y
New Line.186         bus1=166.1.2            bus2=167.1.2            length=0.024808926 units=km Linecode=mtx186 Switch=y Enabled=y
New Line.187         bus1=168.1.2          bus2=169.1.2          length=0.057158143 units=km Linecode=mtx187 Switch=y Enabled=y
New Line.188         bus1=170.1.2          bus2=171.1.2          length=0.16625327  units=km Linecode=mtx188 Switch=y Enabled=y
New Line.189         bus1=172.1.2          bus2=173.1.2          length=0.1061747   units=km Linecode=mtx189 Switch=y Enabled=y
New Line.190         bus1=174.1.2          bus2=175.1.2           length=0.12134881  units=km Linecode=mtx190 Switch=y Enabled=y
New Line.191         bus1=176.1.2            bus2=177.1.2            length=0.043145742 units=km Linecode=mtx191 Switch=y Enabled=y
New Line.192         bus1=178.1.2          bus2=179.1.2          length=0.088615313 units=km Linecode=mtx192 Switch=y Enabled=y
New Line.193         bus1=180.1.2          bus2=181.1.2          length=0.021267162 units=km Linecode=mtx193 Switch=y Enabled=y
New Line.194         bus1=182.1.2          bus2=183.1.2          length=0.072043559 units=km Linecode=mtx194 Switch=y Enabled=y
New Line.195         bus1=184.1.2           bus2=185.1.2          length=0.090083252 units=km Linecode=mtx195 Switch=y Enabled=y
New Line.196         bus1=186.1.2          bus2=187.1.2          length=0.042663027 units=km Linecode=mtx196 Switch=y Enabled=y
New Line.197         bus1=188.1.2            bus2=189.1.2            length=0.001937451 units=km Linecode=mtx197 Switch=y Enabled=y
New Line.198         bus1=190.1.2          bus2=191.1.2          length=0.040119548 units=km Linecode=mtx198 Switch=y Enabled=y
New Line.199         bus1=192.1.2            bus2=193.1.2            length=0.067881777 units=km Linecode=mtx199 Switch=y Enabled=y
New Line.200         bus1=194.1.2          bus2=195.1.2          length=0.073678618 units=km Linecode=mtx200 Switch=y Enabled=y
New Line.201         bus1=196.1.2            bus2=197.1.2              length=0.070990263 units=km Linecode=mtx201 Switch=y Enabled=y
New Line.202         bus1=198.1.2            bus2=199.1.2            length=0.11473566  units=km Linecode=mtx202 Switch=y Enabled=y
New Line.203         bus1=200.1.2          bus2=201.1.2          length=0.091439774 units=km Linecode=mtx203 Switch=y Enabled=y
New Line.204         bus1=202.1.2          bus2=49.1.2          length=0.081428218 units=km Linecode=mtx204 Switch=y Enabled=y
New Line.205         bus1=203.1.2            bus2=204.1.2            length=0.010528536 units=km Linecode=mtx205 Switch=y Enabled=y
New Line.206         bus1=205.1.2          bus2=206.1.2          length=0.059605868 units=km Linecode=mtx206 Switch=y Enabled=y
New Line.207         bus1=207.1.2          bus2=208.1.2          length=0.064500287 units=km Linecode=mtx207 Switch=y Enabled=y
New Line.208         bus1=209.1.2            bus2=210.1.2            length=0.038152689 units=km Linecode=mtx208 Switch=y Enabled=y
New Line.209         bus1=211.1.2            bus2=212.1.2            length=0.094684869 units=km Linecode=mtx209 Switch=y Enabled=y
