New Line.210         bus1=213.1.2            bus2=214.1.2            length=0.053150629 units=km Linecode=mtx210 Switch=y Enabled=y
New Line.211         bus1=215.1.2          bus2=216.1.2          length=0.036046786 units=km Linecode=mtx211 Switch=y Enabled=y
New Line.212         bus1=217.1.2          bus2=218.1.2           length=0.005924616 units=km Linecode=mtx212 Switch=y Enabled=y
New Line.213         bus1=219.1.2          bus2=220.1.2          length=0.065907247 units=km Linecode=mtx213 Switch=y Enabled=y
New Line.214      bus1=221.1.2      bus2=222.1.2             switch=y           R1=1     1   1        1            Length=0.001
New Line.215         bus1=223.1.2            bus2=221.1.2      length=0.014966786 units=km Linecode=mtx215 Switch=y Enabled=y
New Line.216         bus1=224.1.2            bus2=225.1.2            length=0.001669181 units=km Linecode=mtx216 Switch=y Enabled=y
New Line.217         bus1=73.1.2            bus2=226.1.2            length=0.049898074 units=km Linecode=mtx217 Switch=y Enabled=y
New Line.218         bus1=227.1.2          bus2=228.1.2          length=0.10864125  units=km Linecode=mtx218 Switch=y Enabled=y
New Line.219         bus1=229.1.2          bus2=230.1.2          length=0.060677138 units=km Linecode=mtx219 Switch=y Enabled=y
New Line.220         bus1=231.1.2            bus2=232.1.2            length=0.063357888 units=km Linecode=mtx220 Switch=y Enabled=y
New Line.221         bus1=233.1.2          bus2=234.1.2           length=0.002591741 units=km Linecode=mtx221 Switch=y Enabled=y
New Line.222         bus1=235.1.2          bus2=236.1.2          length=0.045297024 units=km Linecode=mtx222 Switch=y Enabled=y
New Line.223         bus1=237.1.2            bus2=238.1.2            length=0.05456149  units=km Linecode=mtx223 Switch=y Enabled=y
New Line.224         bus1=239.1.2          bus2=240.1.2          length=0.048405189 units=km Linecode=mtx224 Switch=y Enabled=y
New Line.225         bus1=241.1.2          bus2=242.1.2          length=0.091016527 units=km Linecode=mtx225 Switch=y Enabled=y
New Line.226         bus1=243.1.2          bus2=244.1.2          length=0.14521686  units=km Linecode=mtx226 Switch=y Enabled=y
New Line.227         bus1=245.1.2          bus2=246.1.2          length=0.073698058 units=km Linecode=mtx227 Switch=y Enabled=y
New Line.228         bus1=247.1.2          bus2=248.1.2          length=0.081541574 units=km Linecode=mtx228 Switch=y Enabled=y
New Line.229         bus1=249.1.2            bus2=250.1.2            length=0.053927476 units=km Linecode=mtx229 Switch=y Enabled=y
New Line.230         bus1=251.1.2          bus2=252.1.2          length=0.16390608  units=km Linecode=mtx230 Switch=y Enabled=y
New Line.231         bus1=253.1.2          bus2=254.1.2          length=0.048809326 units=km Linecode=mtx231 Switch=y Enabled=y
New Line.232         bus1=255.1.2          bus2=256.1.2          length=0.061176171 units=km Linecode=mtx232 Switch=y Enabled=y
New Line.233         bus1=257.1.2          bus2=258.1.2          length=0.049186375 units=km Linecode=mtx233 Switch=y Enabled=y
New Line.234         bus1=259.1.2            bus2=260.1.2            length=0.084670171 units=km Linecode=mtx234 Switch=y Enabled=y
New Line.235         bus1=261.1.2            bus2=262.1.2            length=0.073355839 units=km Linecode=mtx235 Switch=y Enabled=y
New Line.236         bus1=263.1.2          bus2=264.1.2          length=0.083273252 units=km Linecode=mtx236 Switch=y Enabled=y
New Line.237         bus1=258.1.2          bus2=265.1.2          length=0.066949476 units=km Linecode=mtx237 Switch=y Enabled=y
New Line.238         bus1=266.1.2          bus2=267.1.2          length=0.056445275 units=km Linecode=mtx238 Switch=y Enabled=y
New Line.239         bus1=268.1.2          bus2=219.1.2          length=0.013733074 units=km Linecode=mtx239 Switch=y Enabled=y
New Line.240         bus1=72.1.2          bus2=269.1.2          length=0.062072526 units=km Linecode=mtx240 Switch=y Enabled=y
New Line.241         bus1=270.1.2          bus2=271.1.2          length=0.035538915 units=km Linecode=mtx241 Switch=y Enabled=y
New Line.242         bus1=272.1.2          bus2=273.1.2          length=0.030088055 units=km Linecode=mtx242 Switch=y Enabled=y
New Line.243         bus1=274.1.2           bus2=275.1.2          length=0.037424079 units=km Linecode=mtx243 Switch=y Enabled=y
New Line.244         bus1=276.1.2            bus2=277.1.2            length=0.075954944 units=km Linecode=mtx244 Switch=y Enabled=y
New Line.245         bus1=278.1.2          bus2=279.1.2          length=0.074677313 units=km Linecode=mtx245 Switch=y Enabled=y
New Line.246        bus1=280.1.2          bus2=281.1.2          length=0.055803273 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.247         bus1=282.1.2          bus2=283.1.2           length=0.008238711 units=km Linecode=mtx247 Switch=y Enabled=y
New Line.248         bus1=284.1.2          bus2=285.1.2          length=0.070433661 units=km Linecode=mtx248 Switch=y Enabled=y
New Line.249         bus1=257.1.2          bus2=286.1.2          length=0.056331403 units=km Linecode=mtx249 Switch=y Enabled=y
New Line.250         bus1=287.1.2           bus2=288.1.2          length=0.004854897 units=km Linecode=mtx250 Switch=y Enabled=y
New Line.251         bus1=289.1.2          bus2=290.1.2          length=0.0548288   units=km Linecode=mtx251 Switch=y Enabled=y
New Line.252         bus1=291.1.2            bus2=292.1.2            length=0.035965867 units=km Linecode=mtx252 Switch=y Enabled=y
New Line.253         bus1=217.1.2            bus2=293.1.2            length=0.13122769  units=km Linecode=mtx253 Switch=y Enabled=y
New Line.254         bus1=82.1.2            bus2=294.1.2            length=0.096022455 units=km Linecode=mtx254 Switch=y Enabled=y
New Line.255         bus1=295.1.2          bus2=296.1.2          length=0.014131659 units=km Linecode=mtx255 Switch=y Enabled=y
New Line.256        bus1=297.1.2          bus2=298.1.2          length=0.14609518  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.257         bus1=299.1.2           bus2=300.1.2          length=0.007292708 units=km Linecode=mtx257 Switch=y Enabled=y
New Line.258         bus1=301.1.2             bus2=302.1.2            length=0.009180368 units=km Linecode=mtx258 Switch=y Enabled=y
New Line.259         bus1=303.1.2          bus2=304.1.2          length=0.19593419  units=km Linecode=mtx259 Switch=y Enabled=y
New Line.260         bus1=305.1.2          bus2=306.1.2          length=0.002598078 units=km Linecode=mtx260 Switch=y Enabled=y
New Line.261         bus1=307.1.2          bus2=308.1.2          length=0.21679755  units=km Linecode=mtx261 Switch=y Enabled=y
New Line.262         bus1=282.1.2            bus2=309.1.2            length=0.15125949  units=km Linecode=mtx262 Switch=y Enabled=y
New Line.263         bus1=310.1.2          bus2=311.1.2          length=0.033755992 units=km Linecode=mtx263 Switch=y Enabled=y
New Line.264         bus1=186.1.2          bus2=33.1.2          length=0.018939349 units=km Linecode=mtx264 Switch=y Enabled=y
New Line.265         bus1=312.1.2          bus2=313.1.2          length=0.1850108   units=km Linecode=mtx265 Switch=y Enabled=y
New Line.266         bus1=314.1.2          bus2=315.1.2          length=0.055545084 units=km Linecode=mtx266 Switch=y Enabled=y
New Line.267         bus1=316.1.2            bus2=317.1.2            length=0.057554467 units=km Linecode=mtx267 Switch=y Enabled=y
New Line.268         bus1=317.1.2            bus2=318.1.2            length=0.11260967  units=km Linecode=mtx268 Switch=y Enabled=y
New Line.269         bus1=319.1.2          bus2=320.1.2          length=0.061698468 units=km Linecode=mtx269 Switch=y Enabled=y
New Line.270         bus1=321.1.2            bus2=322.1.2           length=0.01385607  units=km Linecode=mtx270 Switch=y Enabled=y
New Line.271         bus1=323.1.2          bus2=324.1.2          length=0.056983029 units=km Linecode=mtx271 Switch=y Enabled=y
New Line.272         bus1=325.1.2          bus2=326.1.2          length=0.004148354 units=km Linecode=mtx272 Switch=y Enabled=y
New Line.273         bus1=230.1.2          bus2=327.1.2          length=0.076050673 units=km Linecode=mtx273 Switch=y Enabled=y
New Line.274        bus1=328.1.2          bus2=329.1.2          length=0.003878988 units=km Linecode=mtx274 Switch=y Enabled=y
New Line.275         bus1=330.1.2           bus2=331.1.2          length=0.040161258 units=km Linecode=mtx275 Switch=y Enabled=y
New Line.276         bus1=332.1.2          bus2=333.1.2          length=0.41574814  units=km Linecode=mtx276 Switch=y Enabled=y
New Line.277        bus1=334.1.2            bus2=335.1.2            length=0.026748079 units=km Linecode=mtx277 Switch=y Enabled=y
New Line.278         bus1=336.1.2          bus2=337.1.2          length=0.2303486   units=km Linecode=mtx278 Switch=y Enabled=y
New Line.279         bus1=338.1.2          bus2=339.1.2          length=0.061288054 units=km Linecode=mtx279 Switch=y Enabled=y
New Line.280         bus1=340.1.2          bus2=341.1.2          length=0.062895843 units=km Linecode=mtx280 Switch=y Enabled=y
New Line.281         bus1=342.1.2          bus2=343.1.2          length=0.089366154 units=km Linecode=mtx281 Switch=y Enabled=y
New Line.282         bus1=344.1.2          bus2=345.1.2          length=0.12279504  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.283         bus1=346.1.2          bus2=347.1.2          length=0.10799408  units=km Linecode=mtx283 Switch=y Enabled=y
New Line.284         bus1=348.1.2            bus2=349.1.2            length=0.099313729 units=km Linecode=mtx284 Switch=y Enabled=y
New Line.285         bus1=350.1.2          bus2=351.1.2          length=0.17983472  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.286         bus1=352.1.2          bus2=353.1.2          length=0.13855367  units=km Linecode=mtx286 Switch=y Enabled=y
New Line.287         bus1=354.1.2          bus2=355.1.2          length=0.083122982 units=km Linecode=mtx287 Switch=y Enabled=y
New Line.288         bus1=356.1.2          bus2=357.1.2          length=0.036947217 units=km Linecode=mtx288 Switch=y Enabled=y
New Line.289         bus1=358.1.2          bus2=359.1.2          length=0.12963818  units=km Linecode=mtx289 Switch=y Enabled=y
New Line.290         bus1=360.1.2          bus2=361.1.2          length=0.12109104  units=km Linecode=mtx290 Switch=y Enabled=y
New Line.291         bus1=362.1.2            bus2=363.1.2            length=0.004833257 units=km Linecode=mtx291 Switch=y Enabled=y
New Line.292         bus1=364.1.2            bus2=365.1.2            length=0.110589    units=km Linecode=mtx292 Switch=y Enabled=y
New Line.293         bus1=366.1.2          bus2=367.1.2          length=0.079462886 units=km Linecode=mtx293 Switch=y Enabled=y
New Line.294         bus1=368.1.2          bus2=369.1.2          length=0.069802024 units=km Linecode=mtx294 Switch=y Enabled=y
New Line.295         bus1=370.1.2            bus2=371.1.2            length=0.045482405 units=km Linecode=mtx295 Switch=y Enabled=y
New Line.296         bus1=372.1.2          bus2=373.1.2          length=0.18831853  units=km Linecode=mtx296 Switch=y Enabled=y
New Line.297         bus1=140.1.2          bus2=374.1.2          length=0.015576555 units=km Linecode=mtx297 Switch=y Enabled=y
New Line.298         bus1=375.1.2          bus2=376.1.2          length=0.053454722 units=km Linecode=mtx298 Switch=y Enabled=y
New Line.299         bus1=377.1.2          bus2=243.1.2          length=0.077202257 units=km Linecode=mtx299 Switch=y Enabled=y
New Line.300         bus1=378.1.2          bus2=379.1.2          length=0.10543947  units=km Linecode=mtx300 Switch=y Enabled=y
New Line.301         bus1=380.1.2          bus2=381.1.2          length=0.004395476 units=km Linecode=mtx301 Switch=y Enabled=y
New Line.302         bus1=382.1.2          bus2=383.1.2          length=0.036470829 units=km Linecode=mtx302 Switch=y Enabled=y
New Line.303         bus1=384.1.2          bus2=385.1.2          length=0.078786151 units=km Linecode=mtx303 Switch=y Enabled=y
New Line.304         bus1=386.1.2           bus2=387.1.2          length=0.024024243 units=km Linecode=mtx304 Switch=y Enabled=y
New Line.305         bus1=388.1.2            bus2=389.1.2            length=0.031773723 units=km Linecode=mtx305 Switch=y Enabled=y
New Line.306         bus1=390.1.2          bus2=391.1.2          length=0.057053995 units=km Linecode=mtx306 Switch=y Enabled=y
New Line.307         bus1=392.1.2            bus2=393.1.2            length=0.067079697 units=km Linecode=mtx307 Switch=y Enabled=y
New Line.308         bus1=394.1.2          bus2=395.1.2          length=0.071541145 units=km Linecode=mtx308 Switch=y Enabled=y
New Line.309         bus1=396.1.2            bus2=397.1.2            length=0.094783217 units=km Linecode=mtx309 Switch=y Enabled=y
New Line.310         bus1=398.1.2          bus2=399.1.2          length=0.08606311  units=km Linecode=mtx310 Switch=y Enabled=y


New Line.313         bus1=400.1.2          bus2=401.1.2          length=0.022726989 units=km Linecode=mtx313 Switch=y Enabled=y
New Line.314         bus1=254.1.2          bus2=402.1.2          length=0.1966651   units=km Linecode=mtx314 Switch=y Enabled=y
New Line.315         bus1=403.1.2          bus2=404.1.2          length=0.04013771  units=km Linecode=mtx315 Switch=y Enabled=y
New Line.316         bus1=191.1.2          bus2=405.1.2          length=0.025897479 units=km Linecode=mtx316 Switch=y Enabled=y
New Line.317         bus1=406.1.2          bus2=407.1.2          length=0.074070287 units=km Linecode=mtx317 Switch=y Enabled=y
New Line.318         bus1=408.1.2          bus2=409.1.2          length=0.04577771  units=km Linecode=mtx318 Switch=y Enabled=y
New Line.319         bus1=338.1.2          bus2=410.1.2          length=0.052849276 units=km Linecode=mtx319 Switch=y Enabled=y
New Line.320         bus1=411.1.2            bus2=412.1.2            length=0.17704795  units=km Linecode=mtx320 Switch=y Enabled=y
New Line.321         bus1=413.1.2          bus2=414.1.2          length=0.01814072  units=km Linecode=mtx321 Switch=y Enabled=y
New Line.322         bus1=415.1.2          bus2=416.1.2          length=0.15052207  units=km Linecode=mtx322 Switch=y Enabled=y
New Line.323         bus1=417.1.2          bus2=418.1.2          length=0.069885457 units=km Linecode=mtx323 Switch=y Enabled=y
New Line.324         bus1=419.1.2          bus2=284.1.2          length=0.039983603 units=km Linecode=mtx324 Switch=y Enabled=y
New Line.325         bus1=420.1.2            bus2=421.1.2            length=0.069519776 units=km Linecode=mtx325 Switch=y Enabled=y
New Line.326         bus1=422.1.2          bus2=423.1.2          length=0.004605174 units=km Linecode=mtx326 Switch=y Enabled=y
New Line.327         bus1=424.1.2          bus2=425.1.2          length=0.06935707  units=km Linecode=mtx327 Switch=y Enabled=y
New Line.328         bus1=426.1.2          bus2=427.1.2          length=0.06362585  units=km Linecode=mtx328 Switch=y Enabled=y
New Line.329         bus1=428.1.2            bus2=429.1.2             length=0.06747348  units=km Linecode=mtx329 Switch=y Enabled=y
New Line.330         bus1=430.1.2              bus2=431.1.2            length=0.014963062 units=km Linecode=mtx330 Switch=y Enabled=y
New Line.331         bus1=300.1.2          bus2=432.1.2          length=0.038961022 units=km Linecode=mtx331 Switch=y Enabled=y
New Line.332         bus1=315.1.2          bus2=433.1.2          length=0.030715032 units=km Linecode=mtx332 Switch=y Enabled=y
New Line.333         bus1=434.1.2          bus2=435.1.2          length=0.12755805  units=km Linecode=mtx333 Switch=y Enabled=y
New Line.334         bus1=436.1.2          bus2=35.1.2          length=0.13773994  units=km Linecode=mtx334 Switch=y Enabled=y
New Line.335         bus1=437.1.2          bus2=438.1.2          length=0.066580846 units=km Linecode=mtx335 Switch=y Enabled=y
New Line.336         bus1=439.1.2          bus2=440.1.2          length=0.22078337  units=km Linecode=mtx336 Switch=y Enabled=y
New Line.337         bus1=441.1.2            bus2=442.1.2            length=0.048491679 units=km Linecode=mtx337 Switch=y Enabled=y
New Line.338         bus1=443.1.2          bus2=444.1.2           length=0.00674828  units=km Linecode=mtx338 Switch=y Enabled=y
New Line.339         bus1=445.1.2          bus2=446.1.2          length=0.069602732 units=km Linecode=mtx339 Switch=y Enabled=y
New Line.340         bus1=447.1.2           bus2=448.1.2          length=0.010731814 units=km Linecode=mtx340 Switch=y Enabled=y
New Line.341         bus1=449.1.2          bus2=450.1.2          length=0.014446564 units=km Linecode=mtx341 Switch=y Enabled=y
New Line.342         bus1=451.1.2          bus2=227.1.2          length=0.035369712 units=km Linecode=mtx342 Switch=y Enabled=y
New Line.343         bus1=452.1.2            bus2=453.1.2            length=0.25744439  units=km Linecode=mtx343 Switch=y Enabled=y
New Line.344        bus1=454.1.2          bus2=455.1.2          length=0.003784151 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.345         bus1=456.1.2          bus2=457.1.2          length=0.089533931 units=km Linecode=mtx345 Switch=y Enabled=y
New Line.346         bus1=458.1.2          bus2=459.1.2          length=0.036413422 units=km Linecode=mtx346 Switch=y Enabled=y
New Line.347         bus1=460.1.2          bus2=461.1.2          length=0.066843652 units=km Linecode=mtx347 Switch=y Enabled=y
New Line.348         bus1=442.1.2            bus2=388.1.2            length=0.087770103 units=km Linecode=mtx348 Switch=y Enabled=y
New Line.349         bus1=462.1.2           bus2=463.1.2          length=0.17750716  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.350         bus1=464.1.2          bus2=465.1.2          length=0.018287602 units=km Linecode=mtx350 Switch=y Enabled=y
New Line.351         bus1=347.1.2          bus2=466.1.2          length=0.066328657 units=km Linecode=mtx351 Switch=y Enabled=y
New Line.352         bus1=467.1.2          bus2=468.1.2          length=0.002372008 units=km Linecode=mtx352 Switch=y Enabled=y
New Line.353         bus1=469.1.2            bus2=470.1.2            length=0.003394598 units=km Linecode=mtx353 Switch=y Enabled=y
New Line.354         bus1=471.1.2          bus2=472.1.2           length=0.010447145 units=km Linecode=mtx354 Switch=y Enabled=y
New Line.355         bus1=473.1.2          bus2=474.1.2           length=0.002509582 units=km Linecode=mtx355 Switch=y Enabled=y
New Line.356         bus1=475.1.2           bus2=476.1.2          length=0.032567448 units=km Linecode=mtx356 Switch=y Enabled=y
New Line.357         bus1=477.1.2          bus2=478.1.2          length=0.06162683  units=km Linecode=mtx357 Switch=y Enabled=y
New Line.358         bus1=479.1.2          bus2=480.1.2          length=0.095157861 units=km Linecode=mtx358 Switch=y Enabled=y
New Line.359         bus1=132.1.2          bus2=129.1.2          length=0.008271348 units=km Linecode=mtx359 Switch=y Enabled=y
New Line.360         bus1=481.1.2          bus2=482.1.2           length=0.009805515 units=km Linecode=mtx360 Switch=y Enabled=y
New Line.361         bus1=483.1.2          bus2=484.1.2          length=0.12725195  units=km Linecode=mtx361 Switch=y Enabled=y
New Line.362         bus1=485.1.2           bus2=27.1.2          length=0.013356534 units=km Linecode=mtx362 Switch=y Enabled=y
New Line.363         bus1=486.1.2          bus2=487.1.2          length=0.06095942  units=km Linecode=mtx363 Switch=y Enabled=y
New Line.364         bus1=488.1.2            bus2=489.1.2            length=0.083738516 units=km Linecode=mtx364 Switch=y Enabled=y
New Line.365         bus1=490.1.2          bus2=491.1.2          length=0.16394102  units=km Linecode=mtx365 Switch=y Enabled=y
New Line.366         bus1=492.1.2          bus2=493.1.2          length=0.095081577 units=km Linecode=mtx366 Switch=y Enabled=y
New Line.367         bus1=235.1.2            bus2=494.1.2            length=0.16170829  units=km Linecode=mtx367 Switch=y Enabled=y
New Line.368         bus1=495.1.2          bus2=496.1.2          length=0.010803168 units=km Linecode=mtx368 Switch=y Enabled=y
New Line.369         bus1=118.1.2          bus2=497.1.2          length=0.059756623 units=km Linecode=mtx369 Switch=y Enabled=y
New Line.370        bus1=498.1.2           bus2=499.1.2        length=0.005501021 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.371         bus1=500.1.2          bus2=501.1.2           length=0.008451514 units=km Linecode=mtx371 Switch=y Enabled=y
New Line.372         bus1=470.1.2          bus2=502.1.2          length=0.016026796 units=km Linecode=mtx372 Switch=y Enabled=y
New Line.373         bus1=503.1.2          bus2=504.1.2          length=0.082306111 units=km Linecode=mtx373 Switch=y Enabled=y
New Line.374         bus1=505.1.2          bus2=145.1.2          length=0.13864752  units=km Linecode=mtx374 Switch=y Enabled=y
New Line.375         bus1=506.1.2          bus2=507.1.2          length=0.098918918 units=km Linecode=mtx375 Switch=y Enabled=y
New Line.376         bus1=508.1.2          bus2=509.1.2          length=0.067929357 units=km Linecode=mtx376 Switch=y Enabled=y
New Line.377         bus1=510.1.2          bus2=511.1.2          length=0.025586266 units=km Linecode=mtx377 Switch=y Enabled=y
New Line.378         bus1=512.1.2          bus2=513.1.2          length=0.076510505 units=km Linecode=mtx378 Switch=y Enabled=y
New Line.379         bus1=337.1.2          bus2=514.1.2          length=0.060782362 units=km Linecode=mtx379 Switch=y Enabled=y
New Line.380         bus1=515.1.2          bus2=516.1.2          length=0.05942455  units=km Linecode=mtx380 Switch=y Enabled=y
New Line.381         bus1=517.1.2          bus2=518.1.2          length=0.031983754 units=km Linecode=mtx381 Switch=y Enabled=y
New Line.382         bus1=519.1.2          bus2=520.1.2          length=0.013302738 units=km Linecode=mtx382 Switch=y Enabled=y
New Line.383         bus1=521.1.2          bus2=522.1.2          length=0.04751172  units=km Linecode=mtx383 Switch=y Enabled=y
New Line.384         bus1=21.1.2            bus2=523.1.2            length=0.040091287 units=km Linecode=mtx384 Switch=y Enabled=y
New Line.385         bus1=524.1.2          bus2=525.1.2          length=0.003342785 units=km Linecode=mtx385 Switch=y Enabled=y
New Line.386         bus1=526.1.2          bus2=527.1.2          length=0.07286948  units=km Linecode=mtx386 Switch=y Enabled=y
New Line.387         bus1=528.1.2            bus2=411.1.2            length=0.10686057  units=km Linecode=mtx387 Switch=y Enabled=y
New Line.388         bus1=529.1.2            bus2=530.1.2            length=0.059089526 units=km Linecode=mtx388 Switch=y Enabled=y
New Line.389         bus1=531.1.2          bus2=532.1.2          length=0.064169262 units=km Linecode=mtx389 Switch=y Enabled=y
New Line.390         bus1=533.1.2          bus2=534.1.2          length=0.052222014 units=km Linecode=mtx390 Switch=y Enabled=y
New Line.391         bus1=535.1.2          bus2=536.1.2          length=0.06504075  units=km Linecode=mtx391 Switch=y Enabled=y
New Line.392      bus1=537.1.2 bus2=538.1.2         switch=y           R1=1     1   1        1            Length=0.001 phases=1 enabled=False
New Line.393        bus1=539.1.2          bus2=537.1.2 length=0.13353714  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.394         bus1=540.1.2          bus2=541.1.2          length=0.10472867  units=km Linecode=mtx394 Switch=y Enabled=y
New Line.395         bus1=92.1.2            bus2=542.1.2            length=0.052078294 units=km linecode=3P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.396         bus1=543.1.2          bus2=544.1.2          length=0.22112721  units=km Linecode=mtx396 Switch=y Enabled=y
New Line.397         bus1=545.1.2          bus2=546.1.2          length=0.03565775  units=km Linecode=mtx397 Switch=y Enabled=y
New Line.398        bus1=547.1.2          bus2=548.1.2           length=0.007335412 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.399         bus1=175.1.2           bus2=549.1.2          length=0.17544744  units=km Linecode=mtx399 Switch=y Enabled=y
New Line.400         bus1=550.1.2            bus2=551.1.2              length=0.049376638 units=km Linecode=mtx400 Switch=y Enabled=y
New Line.401         bus1=552.1.2          bus2=325.1.2          length=0.047453284 units=km Linecode=mtx401 Switch=y Enabled=y
New Line.402         bus1=553.1.2          bus2=554.1.2          length=0.071310138 units=km Linecode=mtx402 Switch=y Enabled=y
New Line.403         bus1=555.1.2           bus2=556.1.2          length=0.098197127 units=km Linecode=mtx403 Switch=y Enabled=y
New Line.404         bus1=557.1.2            bus2=558.1.2            length=0.042372467 units=km Linecode=mtx404 Switch=y Enabled=y
New Line.405      bus1=559.1.2      bus2=560.1.2             switch=y           R1=1     1   1        1            Length=0.001
New Line.406         bus1=561.1.2            bus2=559.1.2      length=0.022611044 units=km Linecode=mtx406 Switch=y Enabled=y
New Line.407         bus1=562.1.2          bus2=563.1.2          length=0.11201214  units=km Linecode=mtx407 Switch=y Enabled=y
New Line.408         bus1=564.1.2            bus2=565.1.2            length=0.080211844 units=km Linecode=mtx408 Switch=y Enabled=y
New Line.409         bus1=566.1.2          bus2=567.1.2          length=0.058227302 units=km Linecode=mtx409 Switch=y Enabled=y
New Line.410        bus1=568.1.2          bus2=37.1.2          length=0.061174579 units=km Linecode=mtx410 Switch=y Enabled=y
New Line.411         bus1=569.1.2          bus2=570.1.2          length=0.10375985  units=km Linecode=mtx411 Switch=y Enabled=y
New Line.412         bus1=571.1.2          bus2=572.1.2          length=0.19980404  units=km Linecode=mtx412 Switch=y Enabled=y
New Line.413         bus1=573.1.2           bus2=574.1.2          length=0.021460849 units=km Linecode=mtx413 Switch=y Enabled=y
New Line.414         bus1=305.1.2          bus2=575.1.2          length=0.023388828 units=km Linecode=mtx414 Switch=y Enabled=y
New Line.415         bus1=576.1.2          bus2=577.1.2          length=0.12519194  units=km Linecode=mtx415 Switch=y Enabled=y
New Line.416        bus1=578.1.2          bus2=93.1.2          length=0.04632063  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.417         bus1=579.1.2          bus2=580.1.2          length=0.05850549  units=km Linecode=mtx417 Switch=y Enabled=y
New Line.418         bus1=581.1.2           bus2=582.1.2          length=0.009617215 units=km Linecode=mtx418 Switch=y Enabled=y
New Line.419         bus1=583.1.2            bus2=276.1.2            length=0.10724762  units=km Linecode=mtx419 Switch=y Enabled=y
New Line.420         bus1=584.1.2          bus2=585.1.2          length=0.028799533 units=km Linecode=mtx420 Switch=y Enabled=y
New Line.421         bus1=586.1.2          bus2=587.1.2          length=0.16953267  units=km Linecode=mtx421 Switch=y Enabled=y
New Line.422         bus1=588.1.2           bus2=589.1.2          length=0.009923416 units=km Linecode=mtx422 Switch=y Enabled=y
New Line.423         bus1=590.1.2            bus2=591.1.2            length=0.01512159  units=km Linecode=mtx423 Switch=y Enabled=y
New Line.424         bus1=592.1.2          bus2=593.1.2          length=0.076873148 units=km Linecode=mtx424 Switch=y Enabled=y
New Line.425        bus1=594.1.2          bus2=595.1.2          length=0.009964107 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.426         bus1=596.1.2          bus2=597.1.2          length=0.042051449 units=km Linecode=mtx426 Switch=y Enabled=y
New Line.427         bus1=416.1.2          bus2=517.1.2          length=0.085523799 units=km Linecode=mtx427 Switch=y Enabled=y
New Line.428         bus1=598.1.2          bus2=599.1.2          length=0.12458073  units=km Linecode=mtx428 Switch=y Enabled=y
New Line.429         bus1=600.1.2          bus2=601.1.2          length=0.039182384 units=km Linecode=mtx429 Switch=y Enabled=y
New Line.430         bus1=602.1.2          bus2=270.1.2          length=0.030918737 units=km Linecode=mtx430 Switch=y Enabled=y
New Line.431         bus1=603.1.2           bus2=211.1.2            length=0.041939554 units=km Linecode=mtx431 Switch=y Enabled=y
New Line.432         bus1=604.1.2           bus2=605.1.2          length=0.012536863 units=km Linecode=mtx432 Switch=y Enabled=y
New Line.433         bus1=606.1.2            bus2=607.1.2            length=0.11046365  units=km Linecode=mtx433 Switch=y Enabled=y
New Line.434         bus1=608.1.2            bus2=609.1.2            length=0.005839099 units=km linecode=3P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.435         bus1=610.1.2          bus2=611.1.2          length=0.13136078  units=km Linecode=mtx435 Switch=y Enabled=y
New Line.436         bus1=612.1.2          bus2=613.1.2          length=0.067136781 units=km Linecode=mtx436 Switch=y Enabled=y
New Line.437         bus1=476.1.2          bus2=614.1.2          length=0.002703266 units=km Linecode=mtx437 Switch=y Enabled=y
New Line.438         bus1=615.1.2          bus2=616.1.2          length=0.050243999 units=km Linecode=mtx438 Switch=y Enabled=y
New Line.439         bus1=617.1.2        bus2=618.1.2        length=0.001719512 units=km Linecode=mtx439           phases=2 enabled=True Switch=y Enabled=y
New Line.440         bus1=619.1.2          bus2=151.1.2          length=0.074057003 units=km Linecode=mtx440 Switch=y Enabled=y
New Line.441         bus1=25.1.2          bus2=620.1.2          length=0.003048982 units=km Linecode=mtx441 Switch=y Enabled=y
New Line.442         bus1=621.1.2             bus2=596.1.2            length=0.062408228 units=km Linecode=mtx442 Switch=y Enabled=y
New Line.443         bus1=622.1.2          bus2=623.1.2          length=0.13265139  units=km Linecode=mtx443 Switch=y Enabled=y
New Line.444         bus1=349.1.2            bus2=624.1.2            length=0.072205824 units=km Linecode=mtx444 Switch=y Enabled=y
New Line.445         bus1=187.1.2          bus2=625.1.2          length=0.049633591 units=km Linecode=mtx445 Switch=y Enabled=y
New Line.446         bus1=626.1.2          bus2=627.1.2           length=0.009761558 units=km Linecode=mtx446 Switch=y Enabled=y
New Line.447         bus1=628.1.2          bus2=368.1.2          length=0.11632177  units=km Linecode=mtx447 Switch=y Enabled=y
New Line.448         bus1=629.1.2          bus2=547.1.2          length=0.026470907 units=km Linecode=mtx448 Switch=y Enabled=y
New Line.449         bus1=630.1.2          bus2=631.1.2          length=0.023432322 units=km Linecode=mtx449 Switch=y Enabled=y
New Line.450         bus1=114.1.2          bus2=632.1.2          length=0.02212507  units=km Linecode=mtx450 Switch=y Enabled=y
New Line.451         bus1=633.1.2          bus2=634.1.2           length=0.009637238 units=km Linecode=mtx451 Switch=y Enabled=y
New Line.452         bus1=635.1.2          bus2=636.1.2          length=0.013927592 units=km Linecode=mtx452 Switch=y Enabled=y
New Line.453         bus1=637.1.2          bus2=638.1.2          length=0.021508714 units=km Linecode=mtx453 Switch=y Enabled=y
New Line.454         bus1=558.1.2          bus2=639.1.2          length=0.009628465 units=km Linecode=mtx454 Switch=y Enabled=y
New Line.455         bus1=640.1.2            bus2=641.1.2            length=0.11019667  units=km Linecode=mtx455 Switch=y Enabled=y
New Line.456         bus1=642.1.2            bus2=643.1.2           length=0.039267282 units=km Linecode=mtx456 Switch=y Enabled=y
New Line.457         bus1=644.1.2             bus2=645.1.2            length=0.15613929  units=km Linecode=mtx457 Switch=y Enabled=y
New Line.458         bus1=646.1.2          bus2=647.1.2          length=0.15986564  units=km Linecode=mtx458 Switch=y Enabled=y
New Line.459         bus1=276.1.2            bus2=648.1.2             length=0.007394722 units=km linecode=3P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.460         bus1=649.1.2          bus2=650.1.2          length=0.06631841  units=km Linecode=mtx460 Switch=y Enabled=y
New Line.461         bus1=651.1.2          bus2=652.1.2          length=0.05319975  units=km Linecode=mtx461 Switch=y Enabled=y
New Line.462         bus1=653.1.2          bus2=654.1.2          length=0.026602521 units=km Linecode=mtx462 Switch=y Enabled=y
New Line.463        bus1=499.1.2        bus2=655.1.2          length=0.005611066 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.464         bus1=150.1.2          bus2=656.1.2          length=0.25628309  units=km Linecode=mtx464 Switch=y Enabled=y
New Line.465         bus1=657.1.2            bus2=658.1.2            length=0.053961415 units=km Linecode=mtx465 Switch=y Enabled=y
New Line.466         bus1=180.1.2          bus2=659.1.2          length=0.03644873  units=km Linecode=mtx466 Switch=y Enabled=y
New Line.467         bus1=660.1.2          bus2=661.1.2          length=0.043117748 units=km Linecode=mtx467 Switch=y Enabled=y
New Line.468         bus1=589.1.2          bus2=662.1.2          length=0.077629485 units=km Linecode=mtx468 Switch=y Enabled=y
New Line.469         bus1=663.1.2          bus2=664.1.2          length=0.08548946  units=km Linecode=mtx469 Switch=y Enabled=y
New Line.470         bus1=665.1.2          bus2=666.1.2          length=0.050948959 units=km Linecode=mtx470 Switch=y Enabled=y
New Line.471         bus1=667.1.2          bus2=668.1.2          length=0.060866144 units=km Linecode=mtx471 Switch=y Enabled=y
New Line.472         bus1=669.1.2            bus2=670.1.2            length=0.056804141 units=km Linecode=mtx472 Switch=y Enabled=y
New Line.473         bus1=671.1.2          bus2=672.1.2          length=0.1036739   units=km Linecode=mtx473 Switch=y Enabled=y
New Line.474         bus1=673.1.2          bus2=674.1.2          length=0.1347393   units=km Linecode=mtx474 Switch=y Enabled=y
New Line.475         bus1=675.1.2             bus2=676.1.2          length=0.00406221  units=km linecode=3P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.476         bus1=677.1.2          bus2=678.1.2          length=0.075242082 units=km Linecode=mtx476 Switch=y Enabled=y
New Line.477         bus1=679.1.2          bus2=680.1.2          length=0.00510622  units=km Linecode=mtx477 Switch=y Enabled=y
New Line.478         bus1=473.1.2            bus2=428.1.2            length=0.074984761 units=km Linecode=mtx478 Switch=y Enabled=y
New Line.479         bus1=387.1.2          bus2=681.1.2          length=0.069986312 units=km Linecode=mtx479 Switch=y Enabled=y
New Line.480         bus1=682.1.2          bus2=683.1.2          length=0.14360431  units=km Linecode=mtx480 Switch=y Enabled=y
New Line.481         bus1=684.1.2          bus2=685.1.2          length=0.11381058  units=km Linecode=mtx481 Switch=y Enabled=y
New Line.482         bus1=686.1.2            bus2=687.1.2            length=0.012172307 units=km Linecode=mtx482 Switch=y Enabled=y
New Line.483         bus1=688.1.2          bus2=689.1.2          length=0.028731708 units=km Linecode=mtx483 Switch=y Enabled=y
New Line.484         bus1=690.1.2          bus2=139.1.2          length=0.10683177  units=km Linecode=mtx484 Switch=y Enabled=y
New Line.485         bus1=691.1.2          bus2=692.1.2          length=0.251213    units=km Linecode=mtx485 Switch=y Enabled=y
New Line.486         bus1=693.1.2          bus2=160.1.2          length=0.084172665 units=km Linecode=mtx486 Switch=y Enabled=y
New Line.487         bus1=694.1.2          bus2=695.1.2          length=0.13532605  units=km Linecode=mtx487 Switch=y Enabled=y
New Line.488         bus1=696.1.2          bus2=697.1.2          length=0.14590338  units=km Linecode=mtx488 Switch=y Enabled=y
New Line.489         bus1=698.1.2          bus2=699.1.2          length=0.019319939 units=km Linecode=mtx489 Switch=y Enabled=y
New Line.490         bus1=700.1.2            bus2=701.1.2            length=0.079857191 units=km Linecode=mtx490 Switch=y Enabled=y
New Line.491         bus1=702.1.2          bus2=703.1.2          length=0.082326351 units=km Linecode=mtx491 Switch=y Enabled=y
New Line.492         bus1=704.1.2             bus2=705.1.2            length=0.09909393  units=km Linecode=mtx492 Switch=y Enabled=y
New Line.493         bus1=706.1.2            bus2=707.1.2            length=0.025465502 units=km Linecode=mtx493 Switch=y Enabled=y
New Line.494         bus1=132.1.2          bus2=708.1.2          length=0.021347852 units=km Linecode=mtx494 Switch=y Enabled=y
New Line.495         bus1=709.1.2            bus2=710.1.2            length=0.092596774 units=km Linecode=mtx495 Switch=y Enabled=y
New Line.496         bus1=389.1.2            bus2=711.1.2            length=0.04788032  units=km Linecode=mtx496 Switch=y Enabled=y
New Line.497         bus1=712.1.2            bus2=473.1.2            length=0.078168069 units=km Linecode=mtx497 Switch=y Enabled=y
New Line.498         bus1=185.1.2          bus2=713.1.2          length=0.039114934 units=km Linecode=mtx498 Switch=y Enabled=y
New Line.499         bus1=556.1.2          bus2=714.1.2          length=0.20625126  units=km Linecode=mtx499 Switch=y Enabled=y
New Line.500         bus1=715.1.2          bus2=716.1.2          length=0.1700257   units=km Linecode=mtx500 Switch=y Enabled=y
New Line.501         bus1=717.1.2          bus2=718.1.2          length=0.10311253  units=km Linecode=mtx501 Switch=y Enabled=y
New Line.502         bus1=719.1.2          bus2=720.1.2          length=0.10124937  units=km Linecode=mtx502 Switch=y Enabled=y
New Line.503         bus1=721.1.2          bus2=722.1.2          length=0.18718667  units=km Linecode=mtx503 Switch=y Enabled=y
New Line.504         bus1=723.1.2          bus2=170.1.2          length=0.090648368 units=km Linecode=mtx504 Switch=y Enabled=y
New Line.505         bus1=212.1.2          bus2=724.1.2          length=0.009108856 units=km Linecode=mtx505 Switch=y Enabled=y
New Line.506         bus1=725.1.2            bus2=726.1.2            length=0.11874853  units=km Linecode=mtx506 Switch=y Enabled=y
New Line.507         bus1=727.1.2          bus2=61.1.2           length=0.008729843 units=km Linecode=mtx507 Switch=y Enabled=y
New Line.508         bus1=728.1.2            bus2=729.1.2            length=0.011176327 units=km Linecode=mtx508 Switch=y Enabled=y
New Line.509         bus1=160.1.2          bus2=730.1.2          length=0.018383208 units=km Linecode=mtx509 Switch=y Enabled=y
New Line.510         bus1=731.1.2            bus2=732.1.2            length=0.059115704 units=km Linecode=mtx510 Switch=y Enabled=y
New Line.511         bus1=733.1.2          bus2=734.1.2           length=0.008298294 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.512         bus1=735.1.2          bus2=736.1.2          length=0.09124424  units=km Linecode=mtx512 Switch=y Enabled=y
New Line.513         bus1=189.1.2          bus2=737.1.2          length=0.018370264 units=km Linecode=mtx513 Switch=y Enabled=y
New Line.514         bus1=738.1.2          bus2=739.1.2          length=0.088367371 units=km Linecode=mtx514 Switch=y Enabled=y
New Line.515        bus1=740.1.2          bus2=741.1.2          length=0.089013029 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.516         bus1=742.1.2            bus2=743.1.2            length=0.023620312 units=km Linecode=mtx516 Switch=y Enabled=y
New Line.517         bus1=650.1.2          bus2=744.1.2          length=0.079354415 units=km Linecode=mtx517 Switch=y Enabled=y
New Line.518        bus1=745.1.2          bus2=746.1.2           length=0.00654156  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.519         bus1=747.1.2          bus2=748.1.2          length=0.012638343 units=km Linecode=mtx519 Switch=y Enabled=y
New Line.520         bus1=749.1.2        bus2=750.1.2          length=0.1329928   units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.521         bus1=751.1.2          bus2=752.1.2          length=0.045538056 units=km Linecode=mtx521 Switch=y Enabled=y
New Line.522         bus1=524.1.2          bus2=753.1.2          length=0.058362953 units=km Linecode=mtx522 Switch=y Enabled=y
New Line.523      bus1=754.1.2    bus2=755.1.2         phases=1  switch=y           R1=1     1   1        1            Length=0.001
New Line.524         bus1=756.1.2          bus2=754.1.2    length=0.009146595 units=km Linecode=mtx524 Switch=y Enabled=y
New Line.525         bus1=757.1.2          bus2=758.1.2          length=0.009027042 units=km Linecode=mtx525 Switch=y Enabled=y
New Line.526         bus1=759.1.2          bus2=760.1.2          length=0.050498276 units=km Linecode=mtx526 Switch=y Enabled=y
New Line.527         bus1=476.1.2          bus2=761.1.2          length=0.12253251  units=km Linecode=mtx527 Switch=y Enabled=y
New Line.528         bus1=762.1.2          bus2=763.1.2          length=0.077039939 units=km Linecode=mtx528 Switch=y Enabled=y
New Line.529         bus1=764.1.2           bus2=765.1.2          length=0.009220193 units=km Linecode=mtx529 Switch=y Enabled=y
New Line.530         bus1=761.1.2          bus2=766.1.2          length=0.10512015  units=km Linecode=mtx530 Switch=y Enabled=y
New Line.531         bus1=375.1.2          bus2=767.1.2          length=0.09849151  units=km Linecode=mtx531 Switch=y Enabled=y
New Line.532         bus1=768.1.2          bus2=769.1.2          length=0.002510594 units=km Linecode=mtx532 Switch=y Enabled=y
New Line.533         bus1=770.1.2            bus2=771.1.2              length=0.006585273 units=km Linecode=mtx533 Switch=y Enabled=y
New Line.534         bus1=399.1.2          bus2=772.1.2          length=0.055663415 units=km Linecode=mtx534 Switch=y Enabled=y
New Line.535         bus1=773.1.2          bus2=774.1.2           length=0.006584149 units=km Linecode=mtx535 Switch=y Enabled=y
New Line.536         bus1=775.1.2          bus2=77.1.2          length=0.030526675 units=km Linecode=mtx536 Switch=y Enabled=y
New Line.537         bus1=776.1.2           bus2=777.1.2          length=0.005084751 units=km Linecode=mtx537 Switch=y Enabled=y
New Line.538         bus1=778.1.2          bus2=79.1.2          length=0.019908246 units=km Linecode=mtx538 Switch=y Enabled=y
New Line.539         bus1=638.1.2          bus2=779.1.2          length=0.030480279 units=km Linecode=mtx539 Switch=y Enabled=y
New Line.540         bus1=780.1.2          bus2=781.1.2          length=0.089714651 units=km Linecode=mtx540 Switch=y Enabled=y
New Line.541         bus1=782.1.2          bus2=783.1.2          length=0.058579077 units=km Linecode=mtx541 Switch=y Enabled=y
New Line.542         bus1=784.1.2          bus2=785.1.2          length=0.036397234 units=km Linecode=mtx542 Switch=y Enabled=y
New Line.543         bus1=786.1.2          bus2=787.1.2           length=0.006455801 units=km Linecode=mtx543 Switch=y Enabled=y
New Line.544         bus1=788.1.2            bus2=789.1.2            length=0.045726354 units=km Linecode=mtx544 Switch=y Enabled=y
New Line.545         bus1=790.1.2          bus2=791.1.2          length=0.065649313 units=km Linecode=mtx545 Switch=y Enabled=y
New Line.546         bus1=792.1.2            bus2=793.1.2            length=0.091797543 units=km Linecode=mtx546 Switch=y Enabled=y
New Line.547         bus1=794.1.2          bus2=795.1.2          length=0.019763795 units=km Linecode=mtx547 Switch=y Enabled=y
New Line.548         bus1=796.1.2             bus2=797.1.2          length=0.005085603 units=km linecode=3P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.549         bus1=798.1.2          bus2=799.1.2          length=0.053774065 units=km Linecode=mtx549 Switch=y Enabled=y
New Line.550         bus1=800.1.2            bus2=801.1.2            length=0.042173829 units=km Linecode=mtx550 Switch=y Enabled=y
New Line.551         bus1=802.1.2          bus2=803.1.2          length=0.048365479 units=km Linecode=mtx551 Switch=y Enabled=y
New Line.552         bus1=804.1.2          bus2=805.1.2          length=0.17068799  units=km Linecode=mtx552 Switch=y Enabled=y
New Line.553         bus1=806.1.2              bus2=807.1.2            length=0.039748412 units=km Linecode=mtx553 Switch=y Enabled=y
New Line.554         bus1=808.1.2          bus2=809.1.2          length=0.13785673  units=km Linecode=mtx554 Switch=y Enabled=y
New Line.555         bus1=810.1.2          bus2=811.1.2          length=0.067566417 units=km Linecode=mtx555 Switch=y Enabled=y
New Line.556         bus1=689.1.2          bus2=812.1.2          length=0.076784686 units=km Linecode=mtx556 Switch=y Enabled=y
New Line.557         bus1=813.1.2          bus2=814.1.2          length=0.08699875  units=km Linecode=mtx557 Switch=y Enabled=y
New Line.558         bus1=815.1.2            bus2=196.1.2            length=0.075176765 units=km Linecode=mtx558 Switch=y Enabled=y
New Line.559         bus1=816.1.2          bus2=817.1.2          length=0.074657775 units=km Linecode=mtx559 Switch=y Enabled=y
New Line.560         bus1=818.1.2          bus2=819.1.2          length=0.090257827 units=km Linecode=mtx560 Switch=y Enabled=y
New Line.561         bus1=302.1.2            bus2=820.1.2            length=0.11513443  units=km Linecode=mtx561 Switch=y Enabled=y
New Line.562         bus1=821.1.2          bus2=822.1.2          length=0.079322218 units=km Linecode=mtx562 Switch=y Enabled=y
New Line.563         bus1=823.1.2          bus2=824.1.2           length=0.010942281 units=km Linecode=mtx563 Switch=y Enabled=y
New Line.564         bus1=825.1.2          bus2=39.1.2          length=0.08556852  units=km Linecode=mtx564 Switch=y Enabled=y
New Line.565         bus1=826.1.2          bus2=827.1.2          length=0.08942633  units=km Linecode=mtx565 Switch=y Enabled=y
New Line.566         bus1=738.1.2          bus2=828.1.2          length=0.004068265 units=km Linecode=mtx566 Switch=y Enabled=y
New Line.567         bus1=829.1.2          bus2=103.1.2          length=0.11883792  units=km Linecode=mtx567 Switch=y Enabled=y
New Line.568         bus1=582.1.2          bus2=830.1.2          length=0.063648486 units=km Linecode=mtx568 Switch=y Enabled=y
New Line.569         bus1=831.1.2          bus2=832.1.2           length=0.004284117 units=km Linecode=mtx569 Switch=y Enabled=y
New Line.570         bus1=833.1.2          bus2=834.1.2          length=0.13216499  units=km Linecode=mtx570 Switch=y Enabled=y
New Line.571         bus1=308.1.2          bus2=835.1.2          length=0.063630013 units=km Linecode=mtx571 Switch=y Enabled=y
New Line.572         bus1=836.1.2          bus2=837.1.2          length=0.028722057 units=km Linecode=mtx572 Switch=y Enabled=y
New Line.573         bus1=821.1.2          bus2=838.1.2          length=0.030157844 units=km Linecode=mtx573 Switch=y Enabled=y
New Line.574         bus1=339.1.2          bus2=839.1.2          length=0.072526889 units=km Linecode=mtx574 Switch=y Enabled=y
New Line.575         bus1=840.1.2             bus2=841.1.2            length=0.006231854 units=km Linecode=mtx575 Switch=y Enabled=y
New Line.576         bus1=842.1.2           bus2=843.1.2          length=0.049058221 units=km Linecode=mtx576 Switch=y Enabled=y
New Line.577         bus1=844.1.2          bus2=845.1.2          length=0.10579646  units=km Linecode=mtx577 Switch=y Enabled=y
New Line.578         bus1=846.1.2          bus2=847.1.2          length=0.054828722 units=km Linecode=mtx578 Switch=y Enabled=y
New Line.579         bus1=848.1.2          bus2=849.1.2          length=0.090043408 units=km Linecode=mtx579 Switch=y Enabled=y
New Line.580         bus1=190.1.2          bus2=850.1.2          length=0.067038007 units=km Linecode=mtx580 Switch=y Enabled=y
New Line.581         bus1=851.1.2            bus2=852.1.2           length=0.004539509 units=km Linecode=mtx581 Switch=y Enabled=y
New Line.582         bus1=853.1.2          bus2=854.1.2          length=0.001865744 units=km Linecode=mtx582 Switch=y Enabled=y
New Line.583         bus1=855.1.2          bus2=856.1.2          length=0.008540055 units=km Linecode=mtx583 Switch=y Enabled=y
New Line.584         bus1=857.1.2          bus2=858.1.2          length=0.024674093 units=km Linecode=mtx584 Switch=y Enabled=y
New Line.585         bus1=859.1.2            bus2=364.1.2            length=0.051340388 units=km Linecode=mtx585 Switch=y Enabled=y
New Line.586         bus1=860.1.2            bus2=861.1.2            length=0.10425637  units=km Linecode=mtx586 Switch=y Enabled=y
New Line.587         bus1=862.1.2          bus2=863.1.2          length=0.1215708   units=km Linecode=mtx587 Switch=y Enabled=y
New Line.588         bus1=587.1.2          bus2=864.1.2          length=0.087449344 units=km Linecode=mtx588 Switch=y Enabled=y
New Line.589         bus1=865.1.2          bus2=866.1.2          length=0.06950792  units=km Linecode=mtx589 Switch=y Enabled=y
New Line.590         bus1=867.1.2          bus2=868.1.2          length=0.026688039 units=km Linecode=mtx590 Switch=y Enabled=y
New Line.591         bus1=70.1.2          bus2=869.1.2          length=0.037860101 units=km Linecode=mtx591 Switch=y Enabled=y
New Line.592       bus1=870.1.2          bus2=871.1.2          length=0.063894064 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.593         bus1=872.1.2           bus2=873.1.2          length=0.006128772 units=km Linecode=mtx593 Switch=y Enabled=y
New Line.594         bus1=874.1.2            bus2=875.1.2            length=0.060300362 units=km Linecode=mtx594 Switch=y Enabled=y
New Line.595      bus1=876.1.2      bus2=877.1.2             switch=y           R1=1     1   1        1            Length=0.001
New Line.596         bus1=2.1.2      bus2=876.1.2      length=0.019436038 units=km Linecode=mtx596 Switch=y Enabled=y
New Line.597         bus1=878.1.2          bus2=149.1.2          length=0.033524083 units=km Linecode=mtx597 Switch=y Enabled=y
New Line.598         bus1=799.1.2          bus2=879.1.2          length=0.12540534  units=km Linecode=mtx598 Switch=y Enabled=y
New Line.599         bus1=880.1.2          bus2=881.1.2          length=0.045599897 units=km Linecode=mtx599 Switch=y Enabled=y
New Line.600         bus1=882.1.2           bus2=186.1.2          length=0.006788703 units=km Linecode=mtx600 Switch=y Enabled=y
New Line.601         bus1=883.1.2            bus2=884.1.2            length=0.091680795 units=km Linecode=mtx601 Switch=y Enabled=y
New Line.602         bus1=885.1.2          bus2=886.1.2          length=0.087680445 units=km Linecode=mtx602 Switch=y Enabled=y
New Line.603         bus1=887.1.2            bus2=888.1.2            length=0.062852147 units=km Linecode=mtx603 Switch=y Enabled=y
New Line.604         bus1=694.1.2          bus2=889.1.2          length=0.10825924  units=km Linecode=mtx604 Switch=y Enabled=y
New Line.605         bus1=890.1.2          bus2=891.1.2          length=0.099426324 units=km Linecode=mtx605 Switch=y Enabled=y
New Line.606         bus1=892.1.2          bus2=406.1.2          length=0.077486727 units=km Linecode=mtx606 Switch=y Enabled=y
New Line.607         bus1=409.1.2          bus2=893.1.2          length=0.083593427 units=km Linecode=mtx607 Switch=y Enabled=y
New Line.608         bus1=894.1.2            bus2=895.1.2            length=0.061157918 units=km Linecode=mtx608 Switch=y Enabled=y
New Line.609         bus1=896.1.2          bus2=897.1.2          length=0.035837621 units=km Linecode=mtx609 Switch=y Enabled=y
New Line.610         bus1=873.1.2          bus2=898.1.2          length=0.010835079 units=km Linecode=mtx610 Switch=y Enabled=y
New Line.611         bus1=185.1.2          bus2=751.1.2          length=0.072739184 units=km Linecode=mtx611 Switch=y Enabled=y
New Line.612         bus1=899.1.2           bus2=295.1.2          length=0.023108605 units=km Linecode=mtx612 Switch=y Enabled=y
New Line.613         bus1=900.1.2            bus2=742.1.2            length=0.060456164 units=km Linecode=mtx613 Switch=y Enabled=y
New Line.614         bus1=901.1.2          bus2=902.1.2          length=0.012252958 units=km Linecode=mtx614 Switch=y Enabled=y
New Line.615         bus1=903.1.2          bus2=904.1.2          length=0.064815835 units=km Linecode=mtx615 Switch=y Enabled=y
New Line.616         bus1=247.1.2          bus2=905.1.2          length=0.055093178 units=km Linecode=mtx616 Switch=y Enabled=y
New Line.617         bus1=546.1.2          bus2=906.1.2          length=0.046227845 units=km Linecode=mtx617 Switch=y Enabled=y
New Line.618         bus1=907.1.2           bus2=908.1.2          length=0.054801402 units=km Linecode=mtx618 Switch=y Enabled=y
New Line.619      bus1=909.1.2    bus2=824.1.2          phases=1 switch=y           R1=1     1    1        1            Length=0.001 phases=1 enabled=False
New Line.620         bus1=910.1.2          bus2=909.1.2    length=0.00591651  units=km Linecode=mtx620 Switch=y Enabled=y
New Line.621         bus1=847.1.2          bus2=804.1.2          length=0.46634392  units=km Linecode=mtx621 Switch=y Enabled=y
New Line.622         bus1=911.1.2          bus2=912.1.2          length=0.17284247  units=km Linecode=mtx622 Switch=y Enabled=y
New Line.623         bus1=500.1.2            bus2=913.1.2            length=0.039982249 units=km Linecode=mtx623 Switch=y Enabled=y
New Line.624         bus1=410.1.2          bus2=346.1.2          length=0.041388462 units=km Linecode=mtx624 Switch=y Enabled=y
New Line.625         bus1=914.1.2          bus2=915.1.2           length=0.012407867 units=km Linecode=mtx625 Switch=y Enabled=y
New Line.626         bus1=916.1.2        bus2=917.1.2          length=0.041081206 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.627         bus1=209.1.2          bus2=918.1.2           length=0.005939628 units=km Linecode=mtx627 Switch=y Enabled=y
New Line.628         bus1=18.1.2          bus2=131.1.2           length=0.008514154 units=km Linecode=mtx628 Switch=y Enabled=y
New Line.629      bus1=919.1.2      bus2=920.1.2             switch=y           R1=1     1    1        1            Length=0.001
New Line.630         bus1=921.1.2            bus2=919.1.2      length=0.003340893 units=km Linecode=mtx630 Switch=y Enabled=y
New Line.631         bus1=922.1.2          bus2=923.1.2          length=0.086539921 units=km Linecode=mtx631 Switch=y Enabled=y
New Line.632         bus1=837.1.2          bus2=924.1.2          length=0.022304803 units=km Linecode=mtx632 Switch=y Enabled=y
New Line.633         bus1=925.1.2          bus2=926.1.2          length=0.047270767 units=km Linecode=mtx633 Switch=y Enabled=y
New Line.634         bus1=927.1.2           bus2=717.1.2          length=0.006405147 units=km Linecode=mtx634 Switch=y Enabled=y
New Line.635         bus1=928.1.2            bus2=929.1.2            length=0.060807616 units=km Linecode=mtx635 Switch=y Enabled=y
New Line.636         bus1=156.1.2          bus2=818.1.2          length=0.11962879  units=km Linecode=mtx636 Switch=y Enabled=y
New Line.637         bus1=930.1.2            bus2=931.1.2            length=0.060571448 units=km Linecode=mtx637 Switch=y Enabled=y
New Line.638         bus1=932.1.2          bus2=933.1.2          length=0.00446956  units=km Linecode=mtx638 Switch=y Enabled=y
New Line.639         bus1=22.1.2           bus2=934.1.2          length=0.016077465 units=km Linecode=mtx639 Switch=y Enabled=y
New Line.640         bus1=935.1.2          bus2=533.1.2          length=0.073717323 units=km Linecode=mtx640 Switch=y Enabled=y
New Line.641         bus1=936.1.2          bus2=937.1.2          length=0.005806735 units=km Linecode=mtx641 Switch=y Enabled=y
New Line.642         bus1=938.1.2          bus2=939.1.2            length=0.056743508 units=km linecode=3P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.643         bus1=940.1.2          bus2=941.1.2          length=0.061621051 units=km Linecode=mtx643 Switch=y Enabled=y
New Line.644         bus1=942.1.2          bus2=922.1.2          length=0.088472664 units=km Linecode=mtx644 Switch=y Enabled=y
New Line.645         bus1=341.1.2          bus2=943.1.2          length=0.10348042  units=km Linecode=mtx645 Switch=y Enabled=y
New Line.646         bus1=944.1.2          bus2=945.1.2          length=0.040925899 units=km Linecode=mtx646 Switch=y Enabled=y
New Line.647         bus1=946.1.2          bus2=947.1.2           length=0.00636407  units=km Linecode=mtx647 Switch=y Enabled=y
New Line.648         bus1=948.1.2           bus2=949.1.2          length=0.026919099 units=km Linecode=mtx648 Switch=y Enabled=y
New Line.649         bus1=782.1.2          bus2=950.1.2          length=0.068760205 units=km Linecode=mtx649 Switch=y Enabled=y
New Line.650         bus1=951.1.2          bus2=510.1.2          length=0.065434629 units=km Linecode=mtx650 Switch=y Enabled=y
New Line.651         bus1=952.1.2          bus2=953.1.2          length=0.035630631 units=km Linecode=mtx651 Switch=y Enabled=y
New Line.652         bus1=954.1.2               bus2=955.1.2            length=0.014127752 units=km Linecode=mtx652 Switch=y Enabled=y
New Line.653         bus1=413.1.2          bus2=956.1.2           length=0.004641168 units=km Linecode=mtx653 Switch=y Enabled=y
New Line.654         bus1=957.1.2          bus2=958.1.2           length=0.006096664 units=km Linecode=mtx654 Switch=y Enabled=y
New Line.655         bus1=66.1.2          bus2=959.1.2          length=0.064089636 units=km Linecode=mtx655 Switch=y Enabled=y
New Line.656         bus1=960.1.2          bus2=961.1.2          length=0.059907485 units=km Linecode=mtx656 Switch=y Enabled=y
New Line.657         bus1=962.1.2          bus2=963.1.2          length=0.099578149 units=km Linecode=mtx657 Switch=y Enabled=y
New Line.658         bus1=964.1.2          bus2=164.1.2          length=0.091915297 units=km Linecode=mtx658 Switch=y Enabled=y
New Line.659         bus1=965.1.2          bus2=966.1.2          length=0.064923417 units=km Linecode=mtx659 Switch=y Enabled=y
New Line.660         bus1=967.1.2          bus2=490.1.2          length=0.052537973 units=km Linecode=mtx660 Switch=y Enabled=y
New Line.661         bus1=108.1.2          bus2=968.1.2          length=0.087609574 units=km Linecode=mtx661 Switch=y Enabled=y
New Line.662         bus1=296.1.2          bus2=969.1.2          length=0.043396699 units=km Linecode=mtx662 Switch=y Enabled=y
New Line.663         bus1=970.1.2            bus2=971.1.2            length=0.0512085   units=km Linecode=mtx663 Switch=y Enabled=y
New Line.664         bus1=972.1.2            bus2=973.1.2            length=0.001817619 units=km Linecode=mtx664 Switch=y Enabled=y
New Line.665         bus1=974.1.2            bus2=975.1.2            length=0.059593245 units=km Linecode=mtx665 Switch=y Enabled=y
New Line.666         bus1=976.1.2            bus2=224.1.2            length=0.038895348 units=km Linecode=mtx666 Switch=y Enabled=y
New Line.667         bus1=977.1.2            bus2=978.1.2            length=0.091160506 units=km Linecode=mtx667 Switch=y Enabled=y
New Line.668         bus1=979.1.2              bus2=980.1.2            length=0.042764844 units=km Linecode=mtx668 Switch=y Enabled=y
New Line.669         bus1=936.1.2            bus2=981.1.2            length=0.014065755 units=km Linecode=mtx669 Switch=y Enabled=y
New Line.670         bus1=982.1.2            bus2=983.1.2            length=0.042000852 units=km Linecode=mtx670 Switch=y Enabled=y
New Line.671         bus1=984.1.2            bus2=396.1.2            length=0.059466993 units=km Linecode=mtx671 Switch=y Enabled=y
New Line.672         bus1=985.1.2          bus2=350.1.2          length=0.008266058 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.673         bus1=207.1.2          bus2=986.1.2          length=0.068829483 units=km Linecode=mtx673 Switch=y Enabled=y
New Line.674        bus1=987.1.2          bus2=988.1.2          length=0.082614239 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.675         bus1=989.1.2            bus2=990.1.2            length=0.064206951 units=km Linecode=mtx675 Switch=y Enabled=y
New Line.676         bus1=506.1.2          bus2=991.1.2          length=0.12214678  units=km Linecode=mtx676 Switch=y Enabled=y
New Line.677         bus1=992.1.2            bus2=15.1.2            length=0.056084116 units=km Linecode=mtx677 Switch=y Enabled=y
New Line.678         bus1=142.1.2           bus2=993.1.2          length=0.031497899 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.679         bus1=994.1.2          bus2=995.1.2          length=0.0596413   units=km Linecode=mtx679 Switch=y Enabled=y
New Line.680         bus1=996.1.2            bus2=458.1.2            length=0.092823918 units=km Linecode=mtx680 Switch=y Enabled=y
New Line.681         bus1=997.1.2          bus2=998.1.2          length=0.17481539  units=km Linecode=mtx681 Switch=y Enabled=y
New Line.682         bus1=999.1.2          bus2=1000.1.2          length=0.050485522 units=km Linecode=mtx682 Switch=y Enabled=y
New Line.683         bus1=407.1.2          bus2=1001.1.2          length=0.38587464  units=km Linecode=mtx683 Switch=y Enabled=y
New Line.684         bus1=1002.1.2          bus2=1003.1.2          length=0.001620751 units=km Linecode=mtx684 Switch=y Enabled=y
New Line.685         bus1=1004.1.2          bus2=1005.1.2          length=0.007591336 units=km Linecode=mtx685 Switch=y Enabled=y
New Line.686         bus1=1006.1.2            bus2=1007.1.2            length=0.041401205 units=km Linecode=mtx686 Switch=y Enabled=y
New Line.687         bus1=1008.1.2          bus2=1009.1.2          length=0.089939336 units=km Linecode=mtx687 Switch=y Enabled=y
New Line.688         bus1=1010.1.2          bus2=1011.1.2          length=0.067089596 units=km Linecode=mtx688 Switch=y Enabled=y
New Line.689         bus1=1012.1.2          bus2=602.1.2          length=0.069216572 units=km Linecode=mtx689 Switch=y Enabled=y
New Line.690         bus1=1013.1.2            bus2=1014.1.2             length=0.004817317 units=km Linecode=mtx690 Switch=y Enabled=y
New Line.691         bus1=388.1.2          bus2=1015.1.2           length=0.004314915 units=km Linecode=mtx691 Switch=y Enabled=y
New Line.692         bus1=1016.1.2          bus2=1017.1.2          length=0.007197514 units=km Linecode=mtx692 Switch=y Enabled=y
New Line.693         bus1=407.1.2          bus2=1018.1.2          length=0.073241274 units=km Linecode=mtx693 Switch=y Enabled=y
New Line.694         bus1=1019.1.2          bus2=1020.1.2          length=0.11800841  units=km Linecode=mtx694 Switch=y Enabled=y
New Line.695         bus1=1021.1.2          bus2=1022.1.2           length=0.006811498 units=km Linecode=mtx695 Switch=y Enabled=y
New Line.696         bus1=1023.1.2          bus2=445.1.2          length=0.052525213 units=km Linecode=mtx696 Switch=y Enabled=y
New Line.697         bus1=1024.1.2          bus2=1025.1.2          length=0.042513904 units=km Linecode=mtx697 Switch=y Enabled=y
New Line.698         bus1=640.1.2          bus2=1026.1.2          length=0.009616012 units=km Linecode=mtx698 Switch=y Enabled=y
New Line.699         bus1=50.1.2          bus2=1027.1.2          length=0.026225465 units=km Linecode=mtx699 Switch=y Enabled=y
New Line.700         bus1=715.1.2          bus2=1028.1.2          length=0.07829454  units=km Linecode=mtx700 Switch=y Enabled=y
New Line.701         bus1=992.1.2          bus2=1029.1.2           length=0.082379198 units=km Linecode=mtx701 Switch=y Enabled=y
New Line.702         bus1=1030.1.2          bus2=646.1.2          length=0.002275626 units=km Linecode=mtx702 Switch=y Enabled=y
New Line.703         bus1=607.1.2            bus2=1031.1.2            length=0.064007809 units=km Linecode=mtx703 Switch=y Enabled=y
New Line.704         bus1=944.1.2          bus2=738.1.2          length=0.096557637 units=km Linecode=mtx704 Switch=y Enabled=y
New Line.705         bus1=1032.1.2          bus2=1033.1.2          length=0.073030097 units=km Linecode=mtx705 Switch=y Enabled=y
New Line.706         bus1=1034.1.2          bus2=378.1.2          length=0.002220239 units=km Linecode=mtx706 Switch=y Enabled=y
New Line.707         bus1=1035.1.2            bus2=198.1.2            length=0.099742445 units=km Linecode=mtx707 Switch=y Enabled=y
New Line.708         bus1=1036.1.2          bus2=1037.1.2          length=0.060598568 units=km Linecode=mtx708 Switch=y Enabled=y
New Line.709         bus1=929.1.2          bus2=125.1.2          length=0.008044195 units=km Linecode=mtx709 Switch=y Enabled=y
New Line.710         bus1=1038.1.2            bus2=1039.1.2            length=0.1305568   units=km Linecode=mtx710 Switch=y Enabled=y
New Line.711         bus1=1040.1.2          bus2=1041.1.2          length=0.065522575 units=km Linecode=mtx711 Switch=y Enabled=y
New Line.712         bus1=1042.1.2          bus2=1043.1.2          length=0.026124769 units=km Linecode=mtx712 Switch=y Enabled=y
New Line.713         bus1=697.1.2          bus2=1044.1.2          length=0.11422097  units=km Linecode=mtx713 Switch=y Enabled=y
New Line.714         bus1=56.1.2          bus2=1045.1.2          length=0.065808439 units=km Linecode=mtx714 Switch=y Enabled=y
New Line.715         bus1=1046.1.2          bus2=1047.1.2          length=0.024244087 units=km Linecode=mtx715 Switch=y Enabled=y
New Line.716         bus1=315.1.2          bus2=1048.1.2          length=0.066211968 units=km Linecode=mtx716 Switch=y Enabled=y
New Line.717         bus1=1049.1.2          bus2=1050.1.2          length=0.073841527 units=km Linecode=mtx717 Switch=y Enabled=y
New Line.718         bus1=1051.1.2          bus2=653.1.2          length=0.012219542 units=km Linecode=mtx718 Switch=y Enabled=y
New Line.719         bus1=1052.1.2            bus2=1021.1.2            length=0.057934318 units=km Linecode=mtx719 Switch=y Enabled=y
New Line.720        bus1=1053.1.2          bus2=1054.1.2          length=0.009806726 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.721        bus1=38.1.2          bus2=1055.1.2          length=0.062760591 units=km Linecode=mtx721 Switch=y Enabled=y
New Line.722         bus1=755.1.2           bus2=1056.1.2          length=0.006115666 units=km Linecode=mtx722 Switch=y Enabled=y
New Line.723         bus1=1057.1.2          bus2=1058.1.2          length=0.07661124  units=km Linecode=mtx723 Switch=y Enabled=y
New Line.724         bus1=1059.1.2          bus2=1060.1.2          length=0.093665581 units=km Linecode=mtx724 Switch=y Enabled=y
New Line.725         bus1=1061.1.2          bus2=1062.1.2          length=0.069241673 units=km Linecode=mtx725 Switch=y Enabled=y
New Line.726         bus1=1063.1.2            bus2=1064.1.2            length=0.12435365  units=km Linecode=mtx726 Switch=y Enabled=y
New Line.727         bus1=1065.1.2         bus2=1066.1.2          length=0.074929376 units=km Linecode=mtx727 Switch=y Enabled=y
New Line.728         bus1=1067.1.2          bus2=1068.1.2          length=0.064796467 units=km Linecode=mtx728 Switch=y Enabled=y
New Line.729         bus1=732.1.2            bus2=1063.1.2            length=0.10721017  units=km Linecode=mtx729 Switch=y Enabled=y
New Line.730         bus1=1069.1.2          bus2=1070.1.2           length=0.005074365 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.731         bus1=1071.1.2           bus2=105.1.2          length=0.030870621 units=km Linecode=mtx731 Switch=y Enabled=y
New Line.732         bus1=1072.1.2          bus2=1073.1.2          length=0.12057335  units=km Linecode=mtx732 Switch=y Enabled=y
New Line.733         bus1=88.1.2            bus2=1074.1.2            length=0.063376308 units=km Linecode=mtx733 Switch=y Enabled=y
New Line.734         bus1=663.1.2          bus2=615.1.2          length=0.039612138 units=km Linecode=mtx734 Switch=y Enabled=y
New Line.735         bus1=214.1.2            bus2=486.1.2            length=0.046120846 units=km Linecode=mtx735 Switch=y Enabled=y
New Line.736         bus1=1075.1.2          bus2=1076.1.2          length=0.064029768 units=km Linecode=mtx736 Switch=y Enabled=y
New Line.737         bus1=649.1.2          bus2=1077.1.2          length=0.075730529 units=km Linecode=mtx737 Switch=y Enabled=y
New Line.738         bus1=1078.1.2            bus2=1079.1.2            length=0.084637173 units=km Linecode=mtx738 Switch=y Enabled=y
New Line.739         bus1=535.1.2          bus2=927.1.2           length=0.004631519 units=km Linecode=mtx739 Switch=y Enabled=y
New Line.740         bus1=1080.1.2          bus2=1081.1.2          length=0.1026322   units=km Linecode=mtx740 Switch=y Enabled=y
New Line.741         bus1=341.1.2          bus2=1082.1.2          length=0.092562083 units=km Linecode=mtx741 Switch=y Enabled=y
New Line.742         bus1=379.1.2          bus2=1083.1.2          length=0.068159767 units=km Linecode=mtx742 Switch=y Enabled=y
New Line.743         bus1=1084.1.2            bus2=1085.1.2            length=0.1053978   units=km Linecode=mtx743 Switch=y Enabled=y
New Line.744         bus1=1086.1.2          bus2=1087.1.2          length=0.016278994 units=km Linecode=mtx744 Switch=y Enabled=y
New Line.745         bus1=711.1.2            bus2=1088.1.2            length=0.087157015 units=km Linecode=mtx745 Switch=y Enabled=y
New Line.746         bus1=1089.1.2          bus2=1090.1.2          length=0.021452442 units=km Linecode=mtx746 Switch=y Enabled=y
New Line.747         bus1=1091.1.2          bus2=1092.1.2          length=0.006095161 units=km Linecode=mtx747 Switch=y Enabled=y
New Line.748         bus1=1093.1.2          bus2=417.1.2          length=0.013633755 units=km Linecode=mtx748 Switch=y Enabled=y
New Line.749         bus1=1094.1.2          bus2=1095.1.2           length=0.008686967 units=km Linecode=mtx749 Switch=y Enabled=y
New Line.750         bus1=793.1.2            bus2=1096.1.2            length=0.059893238 units=km Linecode=mtx750 Switch=y Enabled=y
New Line.751         bus1=1022.1.2           bus2=825.1.2          length=0.009140775 units=km Linecode=mtx751 Switch=y Enabled=y
New Line.752         bus1=535.1.2            bus2=1097.1.2            length=0.039290988 units=km Linecode=mtx752 Switch=y Enabled=y
New Line.753         bus1=1098.1.2          bus2=1099.1.2          length=0.007286016 units=km Linecode=mtx753 Switch=y Enabled=y
New Line.754         bus1=511.1.2          bus2=1100.1.2          length=0.049905756 units=km Linecode=mtx754 Switch=y Enabled=y
New Line.755         bus1=1101.1.2          bus2=1102.1.2          length=0.066118663 units=km Linecode=mtx755 Switch=y Enabled=y
New Line.756         bus1=1103.1.2          bus2=1104.1.2          length=0.092411577 units=km Linecode=mtx756 Switch=y Enabled=y
New Line.757         bus1=911.1.2          bus2=1105.1.2          length=0.054747227 units=km Linecode=mtx757 Switch=y Enabled=y
New Line.758         bus1=1106.1.2          bus2=1107.1.2          length=0.09232586  units=km Linecode=mtx758 Switch=y Enabled=y
New Line.759         bus1=1108.1.2          bus2=492.1.2          length=0.13434549  units=km Linecode=mtx759 Switch=y Enabled=y
New Line.760         bus1=536.1.2          bus2=1109.1.2          length=0.023117766 units=km Linecode=mtx760 Switch=y Enabled=y
New Line.761         bus1=648.1.2             bus2=1110.1.2          length=0.005203588 units=km linecode=3P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.762         bus1=1111.1.2          bus2=11.1.2          length=0.008525901 units=km Linecode=mtx762 Switch=y Enabled=y
New Line.763         bus1=1112.1.2          bus2=1113.1.2          length=0.071911356 units=km Linecode=mtx763 Switch=y Enabled=y
New Line.764         bus1=1114.1.2          bus2=1115.1.2          length=0.068580341 units=km Linecode=mtx764 Switch=y Enabled=y
New Line.765         bus1=80.1.2          bus2=1116.1.2          length=0.057912138 units=km Linecode=mtx765 Switch=y Enabled=y
New Line.766         bus1=479.1.2            bus2=1117.1.2            length=0.13735777  units=km Linecode=mtx766 Switch=y Enabled=y
New Line.767         bus1=1118.1.2            bus2=1119.1.2            length=0.085025858 units=km Linecode=mtx767 Switch=y Enabled=y
New Line.768         bus1=264.1.2          bus2=1120.1.2          length=0.15077835  units=km Linecode=mtx768 Switch=y Enabled=y
New Line.769         bus1=1050.1.2          bus2=1121.1.2          length=0.25048137  units=km Linecode=mtx769 Switch=y Enabled=y
New Line.770         bus1=1122.1.2        bus2=1123.1.2          length=0.00400896  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.771        bus1=1124.1.2          bus2=1125.1.2          length=0.089571648 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.772         bus1=1126.1.2          bus2=51.1.2          length=0.011761074 units=km Linecode=mtx772 Switch=y Enabled=y
New Line.773        bus1=547.1.2          bus2=1127.1.2           length=0.007044674 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.774         bus1=1128.1.2          bus2=1129.1.2          length=0.098548452 units=km Linecode=mtx774 Switch=y Enabled=y
New Line.775         bus1=461.1.2          bus2=1130.1.2          length=0.092626593 units=km Linecode=mtx775 Switch=y Enabled=y
New Line.776         bus1=262.1.2            bus2=792.1.2            length=0.1061942   units=km Linecode=mtx776 Switch=y Enabled=y
New Line.777         bus1=1131.1.2          bus2=1132.1.2          length=0.39687219  units=km Linecode=mtx777 Switch=y Enabled=y
New Line.778         bus1=1133.1.2            bus2=1134.1.2            length=0.05352371  units=km Linecode=mtx778 Switch=y Enabled=y
New Line.779         bus1=261.1.2          bus2=1135.1.2           length=0.011234484 units=km Linecode=mtx779 Switch=y Enabled=y
New Line.780         bus1=1136.1.2          bus2=836.1.2          length=0.094041184 units=km Linecode=mtx780 Switch=y Enabled=y
New Line.781         bus1=1137.1.2          bus2=1080.1.2          length=0.11381753  units=km Linecode=mtx781 Switch=y Enabled=y
New Line.782         bus1=850.1.2          bus2=1138.1.2          length=0.067250621 units=km Linecode=mtx782 Switch=y Enabled=y
New Line.783         bus1=1139.1.2          bus2=1140.1.2           length=0.007086073 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.784         bus1=239.1.2          bus2=1141.1.2          length=0.15747018  units=km Linecode=mtx784 Switch=y Enabled=y
New Line.785         bus1=312.1.2          bus2=178.1.2          length=0.10297731  units=km Linecode=mtx785 Switch=y Enabled=y
New Line.786         bus1=1142.1.2          bus2=1136.1.2          length=0.031755492 units=km Linecode=mtx786 Switch=y Enabled=y
New Line.787         bus1=371.1.2            bus2=237.1.2            length=0.025428215 units=km Linecode=mtx787 Switch=y Enabled=y
New Line.788         bus1=1143.1.2            bus2=561.1.2            length=0.014268301 units=km Linecode=mtx788 Switch=y Enabled=y
New Line.789         bus1=1144.1.2            bus2=675.1.2             length=0.003076946 units=km linecode=3P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.790         bus1=1145.1.2          bus2=1146.1.2          length=0.031762493 units=km Linecode=mtx790 Switch=y Enabled=y
New Line.791         bus1=422.1.2            bus2=727.1.2            length=0.06715174  units=km Linecode=mtx791 Switch=y Enabled=y
New Line.792         bus1=1147.1.2          bus2=1148.1.2           length=0.009336879 units=km Linecode=mtx792 Switch=y Enabled=y
New Line.793         bus1=1149.1.2          bus2=1150.1.2          length=0.085312175 units=km Linecode=mtx793 Switch=y Enabled=y
New Line.794         bus1=998.1.2          bus2=1151.1.2          length=0.069643694 units=km Linecode=mtx794 Switch=y Enabled=y
New Line.795         bus1=1152.1.2            bus2=1153.1.2            length=0.17349389  units=km Linecode=mtx795 Switch=y Enabled=y
New Line.796         bus1=1154.1.2          bus2=1155.1.2          length=0.067282003 units=km Linecode=mtx796 Switch=y Enabled=y
New Line.797         bus1=1156.1.2           bus2=1157.1.2          length=0.022065499 units=km Linecode=mtx797 Switch=y Enabled=y
New Line.798         bus1=463.1.2          bus2=985.1.2          length=0.1444999   units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.799         bus1=971.1.2          bus2=1158.1.2          length=0.034407731 units=km Linecode=mtx799 Switch=y Enabled=y
New Line.800         bus1=1159.1.2          bus2=1160.1.2          length=0.03003113  units=km Linecode=mtx800 Switch=y Enabled=y
New Line.801         bus1=1161.1.2          bus2=1162.1.2          length=0.069873819 units=km Linecode=mtx801 Switch=y Enabled=y
New Line.802         bus1=244.1.2          bus2=1163.1.2          length=0.097674448 units=km Linecode=mtx802 Switch=y Enabled=y
New Line.803         bus1=926.1.2          bus2=1164.1.2          length=0.075703072 units=km Linecode=mtx803 Switch=y Enabled=y
New Line.804         bus1=855.1.2          bus2=1165.1.2          length=0.083436787 units=km Linecode=mtx804 Switch=y Enabled=y
New Line.805         bus1=1166.1.2          bus2=1167.1.2          length=0.057368322 units=km Linecode=mtx805 Switch=y Enabled=y
New Line.806         bus1=1168.1.2          bus2=1149.1.2          length=0.099889824 units=km Linecode=mtx806 Switch=y Enabled=y
New Line.807         bus1=1169.1.2          bus2=1170.1.2          length=0.11908408  units=km Linecode=mtx807 Switch=y Enabled=y
New Line.808         bus1=1171.1.2          bus2=1172.1.2          length=0.070351763 units=km Linecode=mtx808 Switch=y Enabled=y
New Line.809         bus1=1173.1.2          bus2=571.1.2          length=0.071938875 units=km Linecode=mtx809 Switch=y Enabled=y
New Line.810         bus1=1174.1.2            bus2=1175.1.2            length=0.11928172  units=km Linecode=mtx810 Switch=y Enabled=y
New Line.811         bus1=632.1.2          bus2=1176.1.2          length=0.041358528 units=km Linecode=mtx811 Switch=y Enabled=y
New Line.812         bus1=1177.1.2          bus2=344.1.2          length=0.075127946 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.813         bus1=326.1.2          bus2=1178.1.2          length=0.056435997 units=km Linecode=mtx813 Switch=y Enabled=y
New Line.814        bus1=988.1.2          bus2=1179.1.2          length=0.080399903 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.815         bus1=1180.1.2             bus2=382.1.2            length=0.07476375  units=km Linecode=mtx815 Switch=y Enabled=y
New Line.816         bus1=1181.1.2          bus2=1182.1.2          length=0.039489352 units=km Linecode=mtx816 Switch=y Enabled=y
New Line.817         bus1=391.1.2          bus2=1183.1.2          length=0.25486216  units=km Linecode=mtx817 Switch=y Enabled=y
New Line.818         bus1=1184.1.2          bus2=1185.1.2          length=0.075276447 units=km Linecode=mtx818 Switch=y Enabled=y
New Line.819        bus1=1186.1.2        bus2=280.1.2          length=0.006488617 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.820         bus1=1187.1.2          bus2=1188.1.2           length=0.002757947 units=km Linecode=mtx820 Switch=y Enabled=y
New Line.821         bus1=324.1.2          bus2=691.1.2          length=0.092131093 units=km Linecode=mtx821 Switch=y Enabled=y
New Line.822         bus1=1189.1.2           bus2=1190.1.2          length=0.009885674 units=km Linecode=mtx822 Switch=y Enabled=y
New Line.823         bus1=1191.1.2          bus2=1192.1.2          length=0.052282396 units=km Linecode=mtx823 Switch=y Enabled=y
New Line.824         bus1=1193.1.2          bus2=1194.1.2          length=0.052752414 units=km Linecode=mtx824 Switch=y Enabled=y
New Line.825         bus1=1195.1.2            bus2=55.1.2            length=0.027696815 units=km Linecode=mtx825 Switch=y Enabled=y
New Line.826         bus1=52.1.2          bus2=1196.1.2          length=0.031697757 units=km Linecode=mtx826 Switch=y Enabled=y
New Line.827         bus1=1089.1.2          bus2=1197.1.2          length=0.038391421 units=km Linecode=mtx827 Switch=y Enabled=y
New Line.828         bus1=1198.1.2          bus2=721.1.2          length=0.095791421 units=km Linecode=mtx828 Switch=y Enabled=y
New Line.829         bus1=1199.1.2          bus2=1200.1.2          length=0.033311703 units=km Linecode=mtx829 Switch=y Enabled=y
New Line.830        bus1=1201.1.2          bus2=1202.1.2          length=0.049303938 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.831         bus1=1164.1.2          bus2=1203.1.2          length=0.064921977 units=km Linecode=mtx831 Switch=y Enabled=y
New Line.832         bus1=1204.1.2          bus2=1205.1.2          length=0.024196531 units=km Linecode=mtx832 Switch=y Enabled=y
New Line.833         bus1=1206.1.2          bus2=1207.1.2          length=0.006240546 units=km Linecode=mtx833 Switch=y Enabled=y
New Line.834         bus1=1208.1.2          bus2=205.1.2          length=0.20000233  units=km Linecode=mtx834 Switch=y Enabled=y
New Line.835         bus1=1081.1.2          bus2=1209.1.2          length=0.083819726 units=km Linecode=mtx835 Switch=y Enabled=y
New Line.836         bus1=58.1.2            bus2=1210.1.2            length=0.034874672 units=km Linecode=mtx836 Switch=y Enabled=y
New Line.837         bus1=1211.1.2          bus2=1212.1.2          length=0.063070091 units=km Linecode=mtx837 Switch=y Enabled=y
New Line.838         bus1=1213.1.2          bus2=319.1.2          length=0.077356436 units=km Linecode=mtx838 Switch=y Enabled=y
New Line.839         bus1=270.1.2          bus2=1214.1.2          length=0.066765978 units=km Linecode=mtx839 Switch=y Enabled=y
New Line.840         bus1=293.1.2            bus2=1215.1.2            length=0.10323464  units=km Linecode=mtx840 Switch=y Enabled=y
New Line.841         bus1=1216.1.2          bus2=1217.1.2          length=0.010421775 units=km Linecode=mtx841 Switch=y Enabled=y
New Line.842         bus1=1218.1.2            bus2=1219.1.2            length=0.075011137 units=km Linecode=mtx842 Switch=y Enabled=y
New Line.843         bus1=1220.1.2           bus2=1221.1.2          length=0.074860758 units=km Linecode=mtx843 Switch=y Enabled=y
New Line.844         bus1=1222.1.2            bus2=41.1.2            length=0.10088065  units=km Linecode=mtx844 Switch=y Enabled=y
New Line.845         bus1=1223.1.2         bus2=323.1.2          length=0.5210015   units=km Linecode=mtx845 Switch=y Enabled=y
New Line.846         bus1=1224.1.2            bus2=1225.1.2            length=0.0003048   units=km Linecode=mtx846 Switch=y Enabled=y
New Line.847         bus1=1226.1.2          bus2=1227.1.2          length=0.049067803 units=km Linecode=mtx847 Switch=y Enabled=y
New Line.848         bus1=1228.1.2            bus2=1229.1.2            length=0.034167636 units=km Linecode=mtx848 Switch=y Enabled=y
New Line.849         bus1=1230.1.2          bus2=1231.1.2          length=0.087328751 units=km Linecode=mtx849 Switch=y Enabled=y
New Line.850         bus1=518.1.2          bus2=1232.1.2          length=0.057142699 units=km Linecode=mtx850 Switch=y Enabled=y
New Line.851         bus1=1233.1.2            bus2=1143.1.2            length=0.039901594 units=km Linecode=mtx851 Switch=y Enabled=y
New Line.852         bus1=1234.1.2          bus2=1235.1.2           length=0.009197184 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.853        bus1=1236.1.2      bus2=1237.1.2              switch=y           R1=1     1     1        1            Length=0.001
New Line.854         bus1=44.1.2            bus2=1236.1.2      length=0.091211804 units=km Linecode=mtx854 Switch=y Enabled=y
New Line.855         bus1=1238.1.2          bus2=862.1.2          length=0.06302783  units=km Linecode=mtx855 Switch=y Enabled=y
New Line.856         bus1=109.1.2          bus2=1239.1.2          length=0.029322117 units=km Linecode=mtx856 Switch=y Enabled=y
New Line.857         bus1=1240.1.2          bus2=1241.1.2          length=0.36983378  units=km Linecode=mtx857 Switch=y Enabled=y
New Line.858         bus1=1242.1.2          bus2=1243.1.2          length=0.15301291  units=km Linecode=mtx858 Switch=y Enabled=y
New Line.859         bus1=173.1.2          bus2=790.1.2          length=0.03392068  units=km Linecode=mtx859 Switch=y Enabled=y
New Line.860         bus1=309.1.2            bus2=1244.1.2            length=0.011140901 units=km Linecode=mtx860 Switch=y Enabled=y
New Line.861         bus1=623.1.2          bus2=1245.1.2          length=0.12220625  units=km Linecode=mtx861 Switch=y Enabled=y
New Line.862         bus1=1126.1.2            bus2=974.1.2            length=0.096363859 units=km Linecode=mtx862 Switch=y Enabled=y
New Line.863         bus1=1178.1.2          bus2=1246.1.2          length=0.045308064 units=km Linecode=mtx863 Switch=y Enabled=y
New Line.864         bus1=1062.1.2          bus2=519.1.2          length=0.26870688  units=km Linecode=mtx864 Switch=y Enabled=y
New Line.865         bus1=1247.1.2          bus2=1248.1.2          length=0.22047322  units=km Linecode=mtx865 Switch=y Enabled=y
New Line.866         bus1=1249.1.2            bus2=1250.1.2            length=0.06301215  units=km Linecode=mtx866 Switch=y Enabled=y
New Line.867         bus1=1251.1.2          bus2=342.1.2          length=0.011218487 units=km Linecode=mtx867 Switch=y Enabled=y
New Line.868         bus1=831.1.2            bus2=1252.1.2            length=0.041559119 units=km Linecode=mtx868 Switch=y Enabled=y
New Line.869         bus1=937.1.2          bus2=1253.1.2          length=0.049989108 units=km Linecode=mtx869 Switch=y Enabled=y
New Line.870         bus1=1254.1.2          bus2=1255.1.2           length=0.003369601 units=km Linecode=mtx870 Switch=y Enabled=y
New Line.871         bus1=1256.1.2          bus2=1257.1.2          length=0.025908036 units=km Linecode=mtx871 Switch=y Enabled=y
New Line.872         bus1=643.1.2           bus2=1258.1.2            length=0.081552278 units=km Linecode=mtx872 Switch=y Enabled=y
New Line.873         bus1=1259.1.2          bus2=1260.1.2          length=0.035289303 units=km Linecode=mtx873 Switch=y Enabled=y
New Line.874         bus1=967.1.2          bus2=1261.1.2          length=0.092686266 units=km Linecode=mtx874 Switch=y Enabled=y
New Line.875         bus1=1262.1.2          bus2=1263.1.2          length=0.059616084 units=km Linecode=mtx875 Switch=y Enabled=y
New Line.876         bus1=1264.1.2          bus2=274.1.2           length=0.007964691 units=km Linecode=mtx876 Switch=y Enabled=y
New Line.877         bus1=1265.1.2          bus2=1061.1.2          length=0.015828455 units=km Linecode=mtx877 Switch=y Enabled=y
New Line.878         bus1=1266.1.2          bus2=1267.1.2          length=0.032437566 units=km Linecode=mtx878 Switch=y Enabled=y
New Line.879         bus1=1268.1.2            bus2=894.1.2            length=0.058611852 units=km Linecode=mtx879 Switch=y Enabled=y
New Line.880        bus1=1269.1.2          bus2=1270.1.2          length=0.059586382 units=km Linecode=mtx880 Switch=y Enabled=y
New Line.881         bus1=1271.1.2          bus2=1272.1.2          length=0.091770101 units=km Linecode=mtx881 Switch=y Enabled=y
New Line.882         bus1=1273.1.2          bus2=784.1.2          length=0.061191262 units=km Linecode=mtx882 Switch=y Enabled=y
New Line.883         bus1=471.1.2            bus2=1274.1.2            length=0.039996823 units=km Linecode=mtx883 Switch=y Enabled=y
New Line.884         bus1=1275.1.2            bus2=1276.1.2            length=0.17770738  units=km Linecode=mtx884 Switch=y Enabled=y
New Line.885         bus1=1277.1.2          bus2=117.1.2          length=0.009411782 units=km Linecode=mtx885 Switch=y Enabled=y
New Line.886         bus1=1096.1.2            bus2=1278.1.2            length=0.12496298  units=km Linecode=mtx886 Switch=y Enabled=y
New Line.887         bus1=1279.1.2          bus2=1280.1.2          length=0.09968724  units=km Linecode=mtx887 Switch=y Enabled=y
New Line.888         bus1=1281.1.2            bus2=1282.1.2            length=0.003869814 units=km Linecode=mtx888 Switch=y Enabled=y
New Line.889         bus1=1283.1.2          bus2=1024.1.2          length=0.088720467 units=km Linecode=mtx889 Switch=y Enabled=y
New Line.890         bus1=279.1.2          bus2=1284.1.2          length=0.044327562 units=km Linecode=mtx890 Switch=y Enabled=y
New Line.891         bus1=1285.1.2          bus2=1286.1.2          length=0.15411203  units=km Linecode=mtx891 Switch=y Enabled=y
New Line.892         bus1=494.1.2          bus2=1287.1.2          length=0.071818278 units=km Linecode=mtx892 Switch=y Enabled=y
New Line.893         bus1=1288.1.2            bus2=1289.1.2              length=0.056130014 units=km Linecode=mtx893 Switch=y Enabled=y
New Line.894        bus1=1290.1.2        bus2=1291.1.2          length=0.034412551 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.895         bus1=1292.1.2            bus2=1293.1.2    length=0.025125717 units=km Linecode=mtx895 Switch=y Enabled=y
New Line.896         bus1=1294.1.2          bus2=1295.1.2          length=0.048164266 units=km Linecode=mtx896 Switch=y Enabled=y
New Line.897         bus1=156.1.2          bus2=1296.1.2          length=0.12318119  units=km Linecode=mtx897 Switch=y Enabled=y
New Line.898         bus1=1297.1.2          bus2=133.1.2          length=0.25032548  units=km Linecode=mtx898 Switch=y Enabled=y
New Line.899         bus1=244.1.2          bus2=1298.1.2          length=0.020406482 units=km Linecode=mtx899 Switch=y Enabled=y
New Line.900         bus1=147.1.2          bus2=1299.1.2          length=0.095479672 units=km Linecode=mtx900 Switch=y Enabled=y
New Line.901        bus1=1300.1.2      bus2=430.1.2              switch=y           R1=1     1     1        1            Length=0.001
New Line.902         bus1=1301.1.2            bus2=1300.1.2      length=0.008028039 units=km Linecode=mtx902 Switch=y Enabled=y
New Line.903         bus1=1302.1.2            bus2=1303.1.2            length=0.1156061   units=km Linecode=mtx903 Switch=y Enabled=y
New Line.904        bus1=1304.1.2          bus2=1305.1.2          length=0.18522105  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.905         bus1=1306.1.2          bus2=1307.1.2          length=0.06122653  units=km Linecode=mtx905 Switch=y Enabled=y
New Line.906         bus1=1308.1.2          bus2=1309.1.2          length=0.064324784 units=km Linecode=mtx906 Switch=y Enabled=y
New Line.907         bus1=1310.1.2           bus2=1311.1.2          length=0.003539661 units=km Linecode=mtx907 Switch=y Enabled=y
New Line.908         bus1=102.1.2          bus2=829.1.2          length=0.071107595 units=km Linecode=mtx908 Switch=y Enabled=y
New Line.909         bus1=1312.1.2          bus2=1313.1.2           length=0.005519746 units=km Linecode=mtx909 Switch=y Enabled=y
New Line.910         bus1=1314.1.2          bus2=1315.1.2          length=0.053893847 units=km Linecode=mtx910 Switch=y Enabled=y
New Line.911         bus1=247.1.2          bus2=1316.1.2          length=0.092516396 units=km Linecode=mtx911 Switch=y Enabled=y
New Line.912         bus1=1317.1.2          bus2=1318.1.2          length=0.12824486  units=km Linecode=mtx912 Switch=y Enabled=y
New Line.913         bus1=759.1.2            bus2=1319.1.2            length=0.095769969 units=km Linecode=mtx913 Switch=y Enabled=y
New Line.914         bus1=1320.1.2          bus2=1321.1.2          length=0.12287272  units=km Linecode=mtx914 Switch=y Enabled=y
New Line.915         bus1=1322.1.2          bus2=1323.1.2          length=0.011951532 units=km Linecode=mtx915 Switch=y Enabled=y
New Line.916         bus1=1324.1.2          bus2=1325.1.2          length=0.067951518 units=km Linecode=mtx916 Switch=y Enabled=y
New Line.917         bus1=1326.1.2            bus2=840.1.2             length=0.006961051 units=km Linecode=mtx917 Switch=y Enabled=y
New Line.918         bus1=1327.1.2          bus2=1328.1.2          length=0.038716091 units=km Linecode=mtx918 Switch=y Enabled=y
New Line.919      bus1=1329.1.2    bus2=1330.1.2          phases=1 switch=y           R1=1     1   1        1            Length=0.001
New Line.920         bus1=1085.1.2          bus2=1329.1.2    length=0.004573626 units=km Linecode=mtx920 Switch=y Enabled=y
New Line.921        bus1=1331.1.2      bus2=127.1.2              switch=y           R1=1     1   1        1            Length=0.001
New Line.922         bus1=1332.1.2            bus2=1331.1.2      length=0.034344255 units=km Linecode=mtx922 Switch=y Enabled=y
New Line.923         bus1=1171.1.2          bus2=1333.1.2          length=0.070383343 units=km Linecode=mtx923 Switch=y Enabled=y
New Line.924         bus1=965.1.2          bus2=1334.1.2          length=0.046947139 units=km Linecode=mtx924 Switch=y Enabled=y
New Line.925         bus1=991.1.2          bus2=1335.1.2          length=0.054923627 units=km Linecode=mtx925 Switch=y Enabled=y
New Line.926         bus1=1336.1.2            bus2=626.1.2            length=0.034564588 units=km Linecode=mtx926 Switch=y Enabled=y
New Line.927         bus1=794.1.2          bus2=1337.1.2          length=0.20621226  units=km Linecode=mtx927 Switch=y Enabled=y
New Line.928         bus1=1338.1.2           bus2=1339.1.2          length=0.004541676 units=km Linecode=mtx928 Switch=y Enabled=y
New Line.929         bus1=1340.1.2          bus2=1341.1.2          length=0.07315169  units=km Linecode=mtx929 Switch=y Enabled=y
New Line.930         bus1=1342.1.2          bus2=1343.1.2          length=0.031125108 units=km Linecode=mtx930 Switch=y Enabled=y
New Line.931         bus1=913.1.2          bus2=330.1.2           length=0.007911675 units=km Linecode=mtx931 Switch=y Enabled=y
New Line.932         bus1=888.1.2          bus2=1344.1.2          length=0.055049483 units=km Linecode=mtx932 Switch=y Enabled=y
New Line.933         bus1=822.1.2          bus2=702.1.2          length=0.077505522 units=km Linecode=mtx933 Switch=y Enabled=y
New Line.934         bus1=972.1.2          bus2=1345.1.2           length=0.00967571  units=km Linecode=mtx934 Switch=y Enabled=y
New Line.935         bus1=1247.1.2          bus2=1131.1.2          length=0.089023412 units=km Linecode=mtx935 Switch=y Enabled=y
New Line.936        bus1=1346.1.2      bus2=1347.1.2              switch=y           R1=1     1   1        1            Length=0.001
New Line.937         bus1=1319.1.2            bus2=1346.1.2      length=0.085516894 units=km Linecode=mtx937 Switch=y Enabled=y
New Line.938         bus1=1040.1.2          bus2=1348.1.2          length=0.11709698  units=km Linecode=mtx938 Switch=y Enabled=y
New Line.939         bus1=1349.1.2          bus2=1350.1.2          length=0.10182979  units=km Linecode=mtx939 Switch=y Enabled=y
New Line.940         bus1=681.1.2          bus2=1002.1.2          length=0.11841885  units=km Linecode=mtx940 Switch=y Enabled=y
New Line.941         bus1=1351.1.2          bus2=1352.1.2          length=0.055597896 units=km Linecode=mtx941 Switch=y Enabled=y
New Line.942         bus1=337.1.2          bus2=1353.1.2          length=0.058106727 units=km Linecode=mtx942 Switch=y Enabled=y
New Line.943         bus1=534.1.2          bus2=305.1.2          length=0.10525506  units=km Linecode=mtx943 Switch=y Enabled=y
New Line.944         bus1=42.1.2           bus2=698.1.2          length=0.003926085 units=km Linecode=mtx944 Switch=y Enabled=y
New Line.945         bus1=618.1.2        bus2=1354.1.2        length=0.001454765 units=km Linecode=mtx945           phases=2 enabled=True Switch=y Enabled=y
New Line.946         bus1=1355.1.2           bus2=1356.1.2          length=0.055447271 units=km Linecode=mtx946 Switch=y Enabled=y
New Line.947         bus1=1357.1.2            bus2=1204.1.2            length=0.13955636  units=km Linecode=mtx947 Switch=y Enabled=y
New Line.948         bus1=325.1.2          bus2=1358.1.2          length=0.092977944 units=km Linecode=mtx948 Switch=y Enabled=y
New Line.949         bus1=690.1.2          bus2=1359.1.2          length=0.12405979  units=km Linecode=mtx949 Switch=y Enabled=y
New Line.950         bus1=1360.1.2          bus2=1361.1.2          length=0.050920906 units=km Linecode=mtx950 Switch=y Enabled=y
New Line.951         bus1=1362.1.2          bus2=1363.1.2          length=0.051059122 units=km Linecode=mtx951 Switch=y Enabled=y
New Line.952         bus1=332.1.2          bus2=1364.1.2          length=0.078101352 units=km Linecode=mtx952 Switch=y Enabled=y
New Line.953         bus1=1365.1.2            bus2=745.1.2            length=0.040149925 units=km Linecode=mtx953 Switch=y Enabled=y
New Line.954         bus1=590.1.2          bus2=1366.1.2          length=0.011126771 units=km Linecode=mtx954 Switch=y Enabled=y
New Line.955         bus1=1367.1.2          bus2=1368.1.2          length=0.063639332 units=km Linecode=mtx955 Switch=y Enabled=y
New Line.956         bus1=1369.1.2          bus2=1108.1.2          length=0.23972223  units=km Linecode=mtx956 Switch=y Enabled=y
New Line.957         bus1=1370.1.2          bus2=1371.1.2          length=0.072296842 units=km Linecode=mtx957 Switch=y Enabled=y
New Line.958         bus1=1372.1.2            bus2=1373.1.2           length=0.035165542 units=km Linecode=mtx958 Switch=y Enabled=y
New Line.959         bus1=1056.1.2          bus2=1374.1.2          length=0.023432109 units=km Linecode=mtx959 Switch=y Enabled=y
New Line.960         bus1=1013.1.2            bus2=1375.1.2            length=0.067439688 units=km Linecode=mtx960 Switch=y Enabled=y
New Line.961         bus1=1376.1.2            bus2=583.1.2            length=0.14066211  units=km Linecode=mtx961 Switch=y Enabled=y
New Line.962         bus1=1377.1.2          bus2=360.1.2          length=0.11990402  units=km Linecode=mtx962 Switch=y Enabled=y
New Line.963         bus1=1347.1.2              bus2=1378.1.2    length=0.004597065 units=km Linecode=mtx963 Switch=y Enabled=y
New Line.964         bus1=777.1.2          bus2=952.1.2          length=0.045339546 units=km Linecode=mtx964 Switch=y Enabled=y
New Line.965         bus1=1089.1.2            bus2=1288.1.2            length=0.035926005 units=km Linecode=mtx965 Switch=y Enabled=y
New Line.966         bus1=1379.1.2          bus2=1380.1.2          length=0.059419316 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.967         bus1=1381.1.2            bus2=1382.1.2            length=0.069089863 units=km Linecode=mtx967 Switch=y Enabled=y
New Line.968      bus1=1383.1.2    bus2=1384.1.2       phases=1    switch=y           R1=1     1   1        1            Length=0.001
New Line.969         bus1=50.1.2          bus2=1383.1.2    length=0.024681061 units=km Linecode=mtx969 Switch=y Enabled=y
New Line.970         bus1=1385.1.2            bus2=1386.1.2            length=0.066478863 units=km Linecode=mtx970 Switch=y Enabled=y
New Line.971         bus1=1387.1.2          bus2=1388.1.2          length=0.097256107 units=km Linecode=mtx971 Switch=y Enabled=y
New Line.972         bus1=414.1.2          bus2=1362.1.2          length=0.065085962 units=km Linecode=mtx972 Switch=y Enabled=y
New Line.973         bus1=1389.1.2          bus2=1390.1.2          length=0.19374274  units=km Linecode=mtx973 Switch=y Enabled=y
New Line.974         bus1=1391.1.2            bus2=1392.1.2            length=0.12338833  units=km Linecode=mtx974 Switch=y Enabled=y
New Line.975         bus1=1393.1.2           bus2=1394.1.2          length=0.088110833 units=km Linecode=mtx975 Switch=y Enabled=y
New Line.976         bus1=1395.1.2           bus2=1145.1.2          length=0.005836428 units=km Linecode=mtx976 Switch=y Enabled=y
New Line.977         bus1=718.1.2          bus2=1396.1.2          length=0.058260649 units=km Linecode=mtx977 Switch=y Enabled=y
New Line.978         bus1=1397.1.2            bus2=231.1.2            length=0.071264489 units=km Linecode=mtx978 Switch=y Enabled=y
New Line.979         bus1=359.1.2          bus2=1398.1.2          length=0.055122545 units=km Linecode=mtx979 Switch=y Enabled=y
New Line.980         bus1=421.1.2            bus2=1399.1.2            length=0.039868308 units=km Linecode=mtx980 Switch=y Enabled=y
New Line.981         bus1=1400.1.2          bus2=586.1.2          length=0.043214011 units=km Linecode=mtx981 Switch=y Enabled=y
New Line.982         bus1=1401.1.2            bus2=321.1.2            length=0.060265518 units=km Linecode=mtx982 Switch=y Enabled=y
New Line.983         bus1=1076.1.2          bus2=354.1.2          length=0.27540391  units=km Linecode=mtx983 Switch=y Enabled=y
New Line.984         bus1=1007.1.2            bus2=1402.1.2            length=0.009347399 units=km Linecode=mtx984 Switch=y Enabled=y
New Line.985         bus1=1403.1.2            bus2=73.1.2            length=0.087676551 units=km Linecode=mtx985 Switch=y Enabled=y
New Line.986         bus1=1404.1.2           bus2=1405.1.2          length=0.009362538 units=km Linecode=mtx986 Switch=y Enabled=y
New Line.987         bus1=1406.1.2            bus2=1407.1.2            length=0.10637705  units=km Linecode=mtx987 Switch=y Enabled=y
New Line.988         bus1=1066.1.2          bus2=1408.1.2          length=0.066771557 units=km Linecode=mtx988 Switch=y Enabled=y
New Line.989         bus1=1409.1.2            bus2=759.1.2            length=0.038246899 units=km Linecode=mtx989 Switch=y Enabled=y
New Line.990         bus1=929.1.2          bus2=816.1.2          length=0.008590113 units=km Linecode=mtx990 Switch=y Enabled=y
New Line.991         bus1=1410.1.2              bus2=121.1.2            length=0.045358185 units=km Linecode=mtx991 Switch=y Enabled=y
New Line.992         bus1=1411.1.2            bus2=1412.1.2            length=0.050485134 units=km Linecode=mtx992 Switch=y Enabled=y
New Line.993        bus1=1413.1.2      bus2=954.1.2               switch=y           R1=1     1   1        1            Length=0.001
New Line.994         bus1=322.1.2           bus2=1413.1.2      length=0.006140917 units=km Linecode=mtx994 Switch=y Enabled=y
New Line.995         bus1=1414.1.2          bus2=1415.1.2          length=0.014734205 units=km Linecode=mtx995 Switch=y Enabled=y
New Line.996         bus1=1416.1.2          bus2=1417.1.2          length=0.086763598 units=km Linecode=mtx996 Switch=y Enabled=y
New Line.997         bus1=1418.1.2            bus2=1419.1.2            length=0.10123214  units=km Linecode=mtx997 Switch=y Enabled=y
New Line.998        bus1=281.1.2          bus2=1124.1.2          length=0.095305584 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.999         bus1=1420.1.2          bus2=604.1.2           length=0.006724963 units=km Linecode=mtx999 Switch=y Enabled=y
New Line.1000         bus1=708.1.2          bus2=1421.1.2          length=0.015739623 units=km Linecode=mtx1000 Switch=y Enabled=y
New Line.1001         bus1=541.1.2          bus2=1351.1.2          length=0.051752115 units=km Linecode=mtx1001 Switch=y Enabled=y
New Line.1002         bus1=511.1.2          bus2=1422.1.2          length=0.098153028 units=km Linecode=mtx1002 Switch=y Enabled=y
New Line.1003         bus1=1423.1.2          bus2=1424.1.2          length=0.027593481 units=km Linecode=mtx1003 Switch=y Enabled=y
New Line.1004         bus1=611.1.2          bus2=1425.1.2          length=0.16134385  units=km Linecode=mtx1004 Switch=y Enabled=y
New Line.1005         bus1=29.1.2            bus2=1094.1.2            length=0.080336373 units=km Linecode=mtx1005 Switch=y Enabled=y
New Line.1006         bus1=894.1.2          bus2=1426.1.2           length=0.005165307 units=km Linecode=mtx1006 Switch=y Enabled=y
New Line.1007         bus1=722.1.2          bus2=71.1.2          length=0.14630221  units=km Linecode=mtx1007 Switch=y Enabled=y
New Line.1008         bus1=642.1.2          bus2=1393.1.2           length=0.010177529 units=km Linecode=mtx1008 Switch=y Enabled=y
New Line.1009         bus1=1427.1.2            bus2=1428.1.2            length=0.02327281  units=km Linecode=mtx1009 Switch=y Enabled=y
New Line.1010         bus1=1429.1.2          bus2=1430.1.2          length=0.080367352 units=km Linecode=mtx1010 Switch=y Enabled=y
New Line.1011         bus1=206.1.2          bus2=1431.1.2          length=0.11685199  units=km Linecode=mtx1011 Switch=y Enabled=y
New Line.1012         bus1=1432.1.2          bus2=1433.1.2          length=0.024583869 units=km Linecode=mtx1012 Switch=y Enabled=y
New Line.1013         bus1=1434.1.2          bus2=1435.1.2          length=0.16187784  units=km Linecode=mtx1013 Switch=y Enabled=y
New Line.1014         bus1=844.1.2          bus2=1436.1.2          length=0.0187679   units=km Linecode=mtx1014 Switch=y Enabled=y
New Line.1015         bus1=1437.1.2          bus2=1438.1.2          length=0.062749243 units=km Linecode=mtx1015 Switch=y Enabled=y
New Line.1016         bus1=918.1.2           bus2=1439.1.2          length=0.061431488 units=km Linecode=mtx1016 Switch=y Enabled=y
New Line.1017         bus1=1145.1.2          bus2=1440.1.2          length=0.006725823 units=km Linecode=mtx1017 Switch=y Enabled=y
New Line.1018         bus1=957.1.2          bus2=1441.1.2          length=0.006544441 units=km Linecode=mtx1018 Switch=y Enabled=y
New Line.1019         bus1=1442.1.2          bus2=1338.1.2           length=0.008766999 units=km Linecode=mtx1019 Switch=y Enabled=y
New Line.1020         bus1=687.1.2            bus2=1268.1.2            length=0.000731906 units=km Linecode=mtx1020 Switch=y Enabled=y
New Line.1021         bus1=1443.1.2          bus2=1444.1.2          length=0.13449534  units=km Linecode=mtx1021 Switch=y Enabled=y
New Line.1022         bus1=1274.1.2            bus2=982.1.2            length=0.090952991 units=km Linecode=mtx1022 Switch=y Enabled=y
New Line.1023         bus1=1445.1.2            bus2=479.1.2            length=0.087713405 units=km Linecode=mtx1023 Switch=y Enabled=y
New Line.1024         bus1=1446.1.2          bus2=1447.1.2          length=0.067541463 units=km Linecode=mtx1024 Switch=y Enabled=y
New Line.1025         bus1=337.1.2          bus2=207.1.2          length=0.042151604 units=km Linecode=mtx1025 Switch=y Enabled=y
New Line.1026         bus1=86.1.2          bus2=1448.1.2          length=0.015752827 units=km Linecode=mtx1026 Switch=y Enabled=y
New Line.1027         bus1=1449.1.2          bus2=1450.1.2          length=0.059581348 units=km Linecode=mtx1027 Switch=y Enabled=y
New Line.1028         bus1=251.1.2          bus2=1451.1.2          length=0.003622345 units=km Linecode=mtx1028 Switch=y Enabled=y
New Line.1029         bus1=594.1.2            bus2=454.1.2            length=0.005455986 units=km Linecode=mtx1029 Switch=y Enabled=y
New Line.1030         bus1=1452.1.2            bus2=1453.1.2            length=0.162944    units=km Linecode=mtx1030 Switch=y Enabled=y
New Line.1031         bus1=434.1.2          bus2=1454.1.2          length=0.066131547 units=km Linecode=mtx1031 Switch=y Enabled=y
New Line.1032         bus1=1455.1.2          bus2=1030.1.2          length=0.081076414 units=km Linecode=mtx1032 Switch=y Enabled=y
New Line.1033         bus1=590.1.2            bus2=686.1.2            length=0.11928996  units=km Linecode=mtx1033 Switch=y Enabled=y
New Line.1034         bus1=250.1.2            bus2=1456.1.2            length=0.012769078 units=km Linecode=mtx1034 Switch=y Enabled=y
New Line.1035         bus1=1457.1.2          bus2=1458.1.2          length=0.010338123 units=km Linecode=mtx1035 Switch=y Enabled=y
New Line.1036         bus1=140.1.2          bus2=1059.1.2          length=0.11031413  units=km Linecode=mtx1036 Switch=y Enabled=y
New Line.1037         bus1=958.1.2           bus2=622.1.2          length=0.007946199 units=km Linecode=mtx1037 Switch=y Enabled=y
New Line.1038         bus1=1459.1.2          bus2=1460.1.2          length=0.040720603 units=km Linecode=mtx1038 Switch=y Enabled=y
New Line.1039         bus1=354.1.2          bus2=1461.1.2          length=0.14293338  units=km Linecode=mtx1039 Switch=y Enabled=y
New Line.1040         bus1=629.1.2            bus2=1462.1.2            length=0.000560638 units=km Linecode=mtx1040 Switch=y Enabled=y
New Line.1041         bus1=1463.1.2          bus2=1464.1.2          length=0.050465223 units=km Linecode=mtx1041 Switch=y Enabled=y
New Line.1042         bus1=353.1.2          bus2=1465.1.2          length=0.002888913 units=km Linecode=mtx1042 Switch=y Enabled=y
New Line.1043         bus1=1466.1.2          bus2=1467.1.2          length=0.065264961 units=km Linecode=mtx1043 Switch=y Enabled=y
New Line.1044      bus1=1468.1.2    bus2=1220.1.2        phases=1   switch=y           R1=1     1   1        1            Length=0.001
New Line.1045         bus1=1469.1.2          bus2=1468.1.2    length=0.004572804 units=km Linecode=mtx1045 Switch=y Enabled=y
New Line.1046         bus1=159.1.2          bus2=1470.1.2          length=0.055319246 units=km Linecode=mtx1046 Switch=y Enabled=y
New Line.1047         bus1=1471.1.2          bus2=1472.1.2          length=0.051374598 units=km Linecode=mtx1047 Switch=y Enabled=y
New Line.1048         bus1=1473.1.2          bus2=776.1.2           length=0.010054597 units=km Linecode=mtx1048 Switch=y Enabled=y
New Line.1049         bus1=1474.1.2          bus2=1475.1.2          length=0.11547586  units=km Linecode=mtx1049 Switch=y Enabled=y
New Line.1050         bus1=786.1.2            bus2=1089.1.2            length=0.090515718 units=km Linecode=mtx1050 Switch=y Enabled=y
New Line.1051         bus1=992.1.2            bus2=25.1.2            length=0.074023496 units=km Linecode=mtx1051 Switch=y Enabled=y
New Line.1052         bus1=1421.1.2          bus2=1476.1.2          length=0.025692909 units=km Linecode=mtx1052 Switch=y Enabled=y
New Line.1053         bus1=1477.1.2           bus2=1046.1.2          length=0.035336707 units=km Linecode=mtx1053 Switch=y Enabled=y
New Line.1054         bus1=1478.1.2          bus2=1479.1.2          length=0.090525648 units=km Linecode=mtx1054 Switch=y Enabled=y
New Line.1055        bus1=298.1.2          bus2=1480.1.2          length=0.042141579 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1056         bus1=1444.1.2          bus2=1481.1.2          length=0.077679716 units=km Linecode=mtx1056 Switch=y Enabled=y
New Line.1057         bus1=1440.1.2          bus2=1482.1.2          length=0.051832716 units=km Linecode=mtx1057 Switch=y Enabled=y
New Line.1058         bus1=1483.1.2          bus2=1484.1.2          length=0.026190339 units=km Linecode=mtx1058 Switch=y Enabled=y
New Line.1059         bus1=884.1.2            bus2=1485.1.2            length=0.06549945  units=km Linecode=mtx1059 Switch=y Enabled=y
New Line.1060         bus1=732.1.2          bus2=1486.1.2          length=0.075326287 units=km Linecode=mtx1060 Switch=y Enabled=y
New Line.1061         bus1=1487.1.2          bus2=1488.1.2          length=0.022822254 units=km Linecode=mtx1061 Switch=y Enabled=y
New Line.1062        bus1=1489.1.2          bus2=498.1.2           length=0.007003397 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1063         bus1=635.1.2          bus2=1042.1.2          length=0.008879245 units=km Linecode=mtx1063 Switch=y Enabled=y
New Line.1064         bus1=683.1.2          bus2=1490.1.2          length=0.026491626 units=km Linecode=mtx1064 Switch=y Enabled=y
New Line.1065         bus1=1491.1.2          bus2=1492.1.2          length=0.090522024 units=km Linecode=mtx1065 Switch=y Enabled=y
New Line.1066         bus1=1493.1.2          bus2=1494.1.2          length=0.038502533 units=km Linecode=mtx1066 Switch=y Enabled=y
New Line.1067         bus1=1210.1.2            bus2=1495.1.2            length=0.01329296  units=km Linecode=mtx1067 Switch=y Enabled=y
New Line.1068         bus1=1496.1.2            bus2=928.1.2            length=0.2565009   units=km Linecode=mtx1068 Switch=y Enabled=y
New Line.1069         bus1=1497.1.2            bus2=1498.1.2            length=0.5089061   units=km Linecode=mtx1069 Switch=y Enabled=y
New Line.1070         bus1=560.1.2             bus2=1499.1.2            length=0.007621311 units=km Linecode=mtx1070 Switch=y Enabled=y
New Line.1071         bus1=1342.1.2          bus2=1500.1.2          length=0.00874622  units=km Linecode=mtx1071 Switch=y Enabled=y
New Line.1072         bus1=449.1.2          bus2=1501.1.2          length=0.061331211 units=km Linecode=mtx1072 Switch=y Enabled=y
New Line.1073        bus1=1502.1.2          bus2=987.1.2          length=0.14404633  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1074         bus1=416.1.2          bus2=960.1.2          length=0.024567968 units=km Linecode=mtx1074 Switch=y Enabled=y
New Line.1075         bus1=1415.1.2          bus2=1503.1.2          length=0.15419145  units=km Linecode=mtx1075 Switch=y Enabled=y
New Line.1076         bus1=304.1.2          bus2=1349.1.2          length=0.1272712   units=km Linecode=mtx1076 Switch=y Enabled=y
New Line.1077         bus1=1504.1.2            bus2=1391.1.2            length=0.012579768 units=km Linecode=mtx1077 Switch=y Enabled=y
New Line.1078         bus1=1505.1.2            bus2=1506.1.2            length=0.038498335 units=km Linecode=mtx1078 Switch=y Enabled=y
New Line.1079         bus1=1507.1.2          bus2=1508.1.2           length=0.008756821 units=km Linecode=mtx1079 Switch=y Enabled=y
New Line.1080         bus1=1509.1.2          bus2=1493.1.2          length=0.026753313 units=km Linecode=mtx1080 Switch=y Enabled=y
New Line.1081         bus1=89.1.2            bus2=1510.1.2            length=0.025828657 units=km Linecode=mtx1081 Switch=y Enabled=y
New Line.1082         bus1=34.1.2          bus2=1511.1.2          length=0.002342158 units=km Linecode=mtx1082 Switch=y Enabled=y
New Line.1083         bus1=722.1.2          bus2=1512.1.2          length=0.098026915 units=km Linecode=mtx1083 Switch=y Enabled=y
New Line.1084         bus1=1513.1.2           bus2=1514.1.2          length=0.16494813  units=km Linecode=mtx1084 Switch=y Enabled=y
New Line.1085         bus1=982.1.2          bus2=1515.1.2           length=0.004365185 units=km Linecode=mtx1085 Switch=y Enabled=y
New Line.1086         bus1=1516.1.2          bus2=289.1.2          length=0.012836193 units=km Linecode=mtx1086 Switch=y Enabled=y
New Line.1087         bus1=1345.1.2           bus2=1517.1.2          length=0.012075293 units=km Linecode=mtx1087 Switch=y Enabled=y
New Line.1088         bus1=1390.1.2          bus2=1518.1.2          length=0.14050247  units=km Linecode=mtx1088 Switch=y Enabled=y
New Line.1089         bus1=1519.1.2            bus2=1520.1.2            length=0.1046688   units=km Linecode=mtx1089 Switch=y Enabled=y
New Line.1090         bus1=1521.1.2            bus2=1522.1.2            length=0.11398234  units=km Linecode=mtx1090 Switch=y Enabled=y
New Line.1091         bus1=1259.1.2          bus2=1314.1.2          length=0.037542714 units=km Linecode=mtx1091 Switch=y Enabled=y
New Line.1092         bus1=1523.1.2          bus2=257.1.2          length=0.040345742 units=km Linecode=mtx1092 Switch=y Enabled=y
New Line.1093         bus1=1075.1.2          bus2=1524.1.2          length=0.10941816  units=km Linecode=mtx1093 Switch=y Enabled=y
New Line.1094         bus1=1525.1.2          bus2=1103.1.2          length=0.095347559 units=km Linecode=mtx1094 Switch=y Enabled=y
New Line.1095         bus1=1526.1.2          bus2=1527.1.2          length=0.093656801 units=km Linecode=mtx1095 Switch=y Enabled=y
New Line.1096         bus1=1528.1.2            bus2=113.1.2            length=0.068988801 units=km Linecode=mtx1096 Switch=y Enabled=y
New Line.1097         bus1=1529.1.2          bus2=1142.1.2          length=0.006711971 units=km Linecode=mtx1097 Switch=y Enabled=y
New Line.1098         bus1=670.1.2            bus2=1530.1.2            length=0.059547747 units=km Linecode=mtx1098 Switch=y Enabled=y
New Line.1099         bus1=1146.1.2          bus2=1531.1.2          length=0.014115329 units=km Linecode=mtx1099 Switch=y Enabled=y
New Line.1100         bus1=1286.1.2          bus2=1532.1.2          length=0.078143973 units=km Linecode=mtx1100 Switch=y Enabled=y
New Line.1101        bus1=750.1.2          bus2=1533.1.2          length=0.13929305  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1102         bus1=1534.1.2          bus2=1032.1.2          length=0.005590196 units=km Linecode=mtx1102 Switch=y Enabled=y
New Line.1103         bus1=9.1.2          bus2=1535.1.2          length=0.16882667  units=km Linecode=mtx1103 Switch=y Enabled=y
New Line.1104         bus1=1135.1.2           bus2=1536.1.2          length=0.00902904  units=km Linecode=mtx1104 Switch=y Enabled=y
New Line.1105         bus1=1274.1.2          bus2=1294.1.2          length=0.008239126 units=km Linecode=mtx1105 Switch=y Enabled=y
New Line.1106         bus1=1537.1.2          bus2=1538.1.2          length=0.078263521 units=km Linecode=mtx1106 Switch=y Enabled=y
New Line.1107         bus1=1539.1.2          bus2=778.1.2          length=0.00268189  units=km Linecode=mtx1107 Switch=y Enabled=y
New Line.1108         bus1=905.1.2          bus2=693.1.2          length=0.04738004  units=km Linecode=mtx1108 Switch=y Enabled=y
New Line.1109         bus1=1540.1.2          bus2=1541.1.2          length=0.16356414  units=km Linecode=mtx1109 Switch=y Enabled=y
New Line.1110         bus1=1521.1.2          bus2=764.1.2           length=0.012589326 units=km Linecode=mtx1110 Switch=y Enabled=y
New Line.1111         bus1=1255.1.2           bus2=1036.1.2          length=0.044881692 units=km Linecode=mtx1111 Switch=y Enabled=y
New Line.1112         bus1=862.1.2          bus2=1542.1.2          length=0.021120435 units=km Linecode=mtx1112 Switch=y Enabled=y
New Line.1113         bus1=1132.1.2          bus2=1543.1.2           length=0.020739992 units=km Linecode=mtx1113 Switch=y Enabled=y
New Line.1114         bus1=1278.1.2            bus2=1275.1.2            length=0.10054978  units=km Linecode=mtx1114 Switch=y Enabled=y
New Line.1115         bus1=406.1.2          bus2=1544.1.2          length=0.036270301 units=km Linecode=mtx1115 Switch=y Enabled=y
New Line.1116         bus1=1545.1.2          bus2=1546.1.2          length=0.060610142 units=km Linecode=mtx1116 Switch=y Enabled=y
New Line.1117         bus1=635.1.2          bus2=1547.1.2          length=0.032884598 units=km Linecode=mtx1117 Switch=y Enabled=y
New Line.1118         bus1=458.1.2            bus2=1078.1.2            length=0.072453304 units=km Linecode=mtx1118 Switch=y Enabled=y
New Line.1119         bus1=288.1.2          bus2=1548.1.2          length=0.020600495 units=km Linecode=mtx1119 Switch=y Enabled=y
New Line.1120         bus1=1374.1.2          bus2=1161.1.2          length=0.031359127 units=km Linecode=mtx1120 Switch=y Enabled=y
New Line.1121         bus1=84.1.2          bus2=143.1.2          length=0.13761906  units=km Linecode=mtx1121 Switch=y Enabled=y
New Line.1122         bus1=765.1.2          bus2=1549.1.2          length=0.044033875 units=km Linecode=mtx1122 Switch=y Enabled=y
New Line.1123         bus1=311.1.2          bus2=456.1.2          length=0.079592542 units=km Linecode=mtx1123 Switch=y Enabled=y
New Line.1124         bus1=869.1.2          bus2=1550.1.2          length=0.080837323 units=km Linecode=mtx1124 Switch=y Enabled=y
New Line.1125         bus1=1551.1.2          bus2=903.1.2          length=0.006653346 units=km Linecode=mtx1125 Switch=y Enabled=y
New Line.1126        bus1=1179.1.2          bus2=578.1.2          length=0.16973258  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1127         bus1=1552.1.2            bus2=1553.1.2            length=0.064607934 units=km Linecode=mtx1127 Switch=y Enabled=y
New Line.1128         bus1=1554.1.2           bus2=162.1.2          length=0.039788149 units=km Linecode=mtx1128 Switch=y Enabled=y
New Line.1129         bus1=1555.1.2          bus2=1556.1.2          length=0.085765659 units=km Linecode=mtx1129 Switch=y Enabled=y
New Line.1130         bus1=599.1.2          bus2=1557.1.2          length=0.091386796 units=km Linecode=mtx1130 Switch=y Enabled=y
New Line.1131         bus1=1117.1.2          bus2=1189.1.2           length=0.006902355 units=km Linecode=mtx1131 Switch=y Enabled=y
New Line.1132         bus1=1489.1.2            bus2=1365.1.2            length=0.010598569 units=km Linecode=mtx1132 Switch=y Enabled=y
New Line.1133         bus1=1558.1.2          bus2=1559.1.2          length=0.063261426 units=km Linecode=mtx1133 Switch=y Enabled=y
New Line.1134         bus1=690.1.2          bus2=1560.1.2          length=0.097829025 units=km Linecode=mtx1134 Switch=y Enabled=y
New Line.1135         bus1=866.1.2          bus2=9.1.2          length=0.002921439 units=km Linecode=mtx1135 Switch=y Enabled=y
New Line.1136         bus1=1526.1.2          bus2=1561.1.2          length=0.062543815 units=km Linecode=mtx1136 Switch=y Enabled=y
New Line.1137         bus1=158.1.2          bus2=1562.1.2          length=0.046282094 units=km Linecode=mtx1137 Switch=y Enabled=y
New Line.1138         bus1=1563.1.2          bus2=1564.1.2          length=0.080852063 units=km Linecode=mtx1138 Switch=y Enabled=y
New Line.1139         bus1=1039.1.2          bus2=747.1.2          length=0.013479895 units=km Linecode=mtx1139 Switch=y Enabled=y
New Line.1140         bus1=351.1.2          bus2=1565.1.2         length=0.11998911  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1141         bus1=844.1.2          bus2=1008.1.2          length=0.094712608 units=km Linecode=mtx1141 Switch=y Enabled=y
New Line.1142         bus1=1566.1.2          bus2=1567.1.2          length=0.043697257 units=km Linecode=mtx1142 Switch=y Enabled=y
New Line.1143         bus1=1484.1.2          bus2=1568.1.2          length=0.086901435 units=km Linecode=mtx1143 Switch=y Enabled=y
New Line.1144         bus1=1569.1.2            bus2=1570.1.2             length=0.27147085  units=km Linecode=mtx1144 Switch=y Enabled=y
New Line.1145         bus1=1571.1.2          bus2=1572.1.2          length=0.091378506 units=km Linecode=mtx1145 Switch=y Enabled=y
New Line.1146         bus1=438.1.2          bus2=1573.1.2          length=0.030479967 units=km Linecode=mtx1146 Switch=y Enabled=y
New Line.1147         bus1=1574.1.2              bus2=166.1.2            length=0.055482462 units=km Linecode=mtx1147 Switch=y Enabled=y
New Line.1148         bus1=1575.1.2          bus2=1576.1.2          length=0.05289485  units=km Linecode=mtx1148 Switch=y Enabled=y
New Line.1149         bus1=1577.1.2            bus2=1578.1.2            length=0.10694866  units=km Linecode=mtx1149 Switch=y Enabled=y
New Line.1150         bus1=26.1.2          bus2=1579.1.2          length=0.024236541 units=km Linecode=mtx1150 Switch=y Enabled=y
New Line.1151         bus1=1580.1.2          bus2=1581.1.2          length=0.090753125 units=km Linecode=mtx1151 Switch=y Enabled=y
New Line.1152         bus1=1582.1.2            bus2=1583.1.2            length=0.086099659 units=km Linecode=mtx1152 Switch=y Enabled=y
New Line.1153         bus1=811.1.2          bus2=1584.1.2          length=0.10140747  units=km Linecode=mtx1153 Switch=y Enabled=y
New Line.1154         bus1=1585.1.2          bus2=1463.1.2          length=0.25920148  units=km Linecode=mtx1154 Switch=y Enabled=y
New Line.1155         bus1=1520.1.2            bus2=921.1.2            length=0.10646896  units=km Linecode=mtx1155 Switch=y Enabled=y
New Line.1156         bus1=1586.1.2          bus2=1128.1.2          length=0.053415827 units=km Linecode=mtx1156 Switch=y Enabled=y
New Line.1157         bus1=1587.1.2            bus2=1588.1.2            length=0.064313474 units=km Linecode=mtx1157 Switch=y Enabled=y
New Line.1158         bus1=1589.1.2          bus2=1590.1.2          length=0.06200381  units=km Linecode=mtx1158 Switch=y Enabled=y
New Line.1159         bus1=1311.1.2          bus2=1016.1.2          length=0.011577334 units=km Linecode=mtx1159 Switch=y Enabled=y
New Line.1160         bus1=1591.1.2          bus2=1592.1.2          length=0.061529144 units=km Linecode=mtx1160 Switch=y Enabled=y
New Line.1161         bus1=599.1.2          bus2=1593.1.2          length=0.28665246  units=km Linecode=mtx1161 Switch=y Enabled=y
New Line.1162         bus1=1594.1.2          bus2=1595.1.2          length=0.10082806  units=km Linecode=mtx1162 Switch=y Enabled=y
New Line.1163         bus1=1596.1.2          bus2=398.1.2          length=0.059134585 units=km Linecode=mtx1163 Switch=y Enabled=y
New Line.1164         bus1=1597.1.2          bus2=1598.1.2          length=0.10836231  units=km Linecode=mtx1164 Switch=y Enabled=y
New Line.1165         bus1=1004.1.2            bus2=700.1.2            length=0.002970239 units=km Linecode=mtx1165 Switch=y Enabled=y
New Line.1166         bus1=1184.1.2          bus2=1599.1.2          length=0.056343546 units=km Linecode=mtx1166 Switch=y Enabled=y
New Line.1167         bus1=873.1.2          bus2=1600.1.2          length=0.037359557 units=km Linecode=mtx1167 Switch=y Enabled=y
New Line.1168         bus1=1601.1.2          bus2=1602.1.2            length=0.048180537 units=km linecode=3P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1169         bus1=1603.1.2          bus2=671.1.2          length=0.10468511  units=km Linecode=mtx1169 Switch=y Enabled=y
New Line.1170         bus1=1604.1.2            bus2=348.1.2            length=0.12918061  units=km Linecode=mtx1170 Switch=y Enabled=y
New Line.1171         bus1=1488.1.2          bus2=263.1.2          length=0.052887432 units=km Linecode=mtx1171 Switch=y Enabled=y
New Line.1172         bus1=1278.1.2          bus2=1605.1.2          length=0.10765748  units=km Linecode=mtx1172 Switch=y Enabled=y
New Line.1173         bus1=1606.1.2          bus2=1607.1.2          length=0.032059083 units=km Linecode=mtx1173 Switch=y Enabled=y
New Line.1174         bus1=1522.1.2          bus2=1071.1.2           length=0.008322578 units=km Linecode=mtx1174 Switch=y Enabled=y
New Line.1175         bus1=1486.1.2          bus2=1608.1.2          length=0.06252704  units=km Linecode=mtx1175 Switch=y Enabled=y
New Line.1176         bus1=1609.1.2            bus2=1610.1.2            length=0.005096697 units=km Linecode=mtx1176 Switch=y Enabled=y
New Line.1177         bus1=703.1.2          bus2=1611.1.2          length=0.10330709  units=km Linecode=mtx1177 Switch=y Enabled=y
New Line.1178         bus1=1358.1.2          bus2=366.1.2          length=0.015769316 units=km Linecode=mtx1178 Switch=y Enabled=y
New Line.1179         bus1=1588.1.2            bus2=629.1.2            length=0.002488518 units=km Linecode=mtx1179 Switch=y Enabled=y
New Line.1180         bus1=1612.1.2          bus2=1613.1.2          length=0.000842188 units=km Linecode=mtx1180 Switch=y Enabled=y
New Line.1181         bus1=1614.1.2          bus2=1615.1.2          length=0.038090403 units=km Linecode=mtx1181 Switch=y Enabled=y
New Line.1182         bus1=1616.1.2            bus2=1617.1.2            length=0.067729349 units=km Linecode=mtx1182 Switch=y Enabled=y
New Line.1183         bus1=1618.1.2          bus2=1619.1.2          length=0.11646684  units=km Linecode=mtx1183 Switch=y Enabled=y
New Line.1184         bus1=291.1.2            bus2=1620.1.2            length=0.074065967 units=km Linecode=mtx1184 Switch=y Enabled=y
New Line.1185         bus1=355.1.2          bus2=1621.1.2          length=0.12338141  units=km Linecode=mtx1185 Switch=y Enabled=y
New Line.1186         bus1=1593.1.2          bus2=1622.1.2          length=0.033551781 units=km Linecode=mtx1186 Switch=y Enabled=y
New Line.1187      bus1=1623.1.2      bus2=621.1.2             switch=y           R1=1     1   1        1            Length=0.001
New Line.1188         bus1=365.1.2            bus2=1623.1.2      length=0.092120627 units=km Linecode=mtx1188 Switch=y Enabled=y
New Line.1189         bus1=1624.1.2          bus2=1625.1.2          length=0.071779005 units=km Linecode=mtx1189 Switch=y Enabled=y
New Line.1190         bus1=1626.1.2          bus2=1327.1.2          length=0.060868406 units=km Linecode=mtx1190 Switch=y Enabled=y
New Line.1191         bus1=1627.1.2          bus2=1628.1.2          length=0.13037989  units=km Linecode=mtx1191 Switch=y Enabled=y
New Line.1192         bus1=1629.1.2             bus2=1630.1.2            length=0.089259045 units=km Linecode=mtx1192 Switch=y Enabled=y
New Line.1193         bus1=781.1.2          bus2=137.1.2          length=0.001984866 units=km Linecode=mtx1193 Switch=y Enabled=y
New Line.1194         bus1=1631.1.2          bus2=1632.1.2          length=0.01467491  units=km Linecode=mtx1194 Switch=y Enabled=y
New Line.1195         bus1=1633.1.2          bus2=1634.1.2           length=0.004137227 units=km Linecode=mtx1195 Switch=y Enabled=y
New Line.1196         bus1=1313.1.2           bus2=1635.1.2          length=0.06557985  units=km Linecode=mtx1196 Switch=y Enabled=y
New Line.1197         bus1=1015.1.2           bus2=1206.1.2          length=0.006769205 units=km Linecode=mtx1197 Switch=y Enabled=y
New Line.1198         bus1=1261.1.2          bus2=1636.1.2          length=0.071188788 units=km Linecode=mtx1198 Switch=y Enabled=y
New Line.1199         bus1=494.1.2            bus2=535.1.2            length=0.091503606 units=km Linecode=mtx1199 Switch=y Enabled=y
New Line.1200         bus1=1637.1.2            bus2=1638.1.2            length=0.15205151  units=km Linecode=mtx1200 Switch=y Enabled=y
New Line.1201         bus1=126.1.2          bus2=184.1.2           length=0.011964648 units=km Linecode=mtx1201 Switch=y Enabled=y
New Line.1202         bus1=1037.1.2          bus2=1639.1.2          length=0.073762917 units=km Linecode=mtx1202 Switch=y Enabled=y
New Line.1203         bus1=1640.1.2            bus2=1641.1.2            length=0.004560032 units=km Linecode=mtx1203 Switch=y Enabled=y
New Line.1204         bus1=1642.1.2          bus2=1171.1.2          length=0.15941074  units=km Linecode=mtx1204 Switch=y Enabled=y
New Line.1205         bus1=695.1.2          bus2=1198.1.2          length=0.050073518 units=km Linecode=mtx1205 Switch=y Enabled=y
New Line.1206         bus1=1643.1.2            bus2=1644.1.2            length=0.085972603 units=km Linecode=mtx1206 Switch=y Enabled=y
New Line.1207         bus1=932.1.2            bus2=1418.1.2            length=0.074320985 units=km Linecode=mtx1207 Switch=y Enabled=y
New Line.1208         bus1=345.1.2          bus2=1645.1.2          length=0.25091218  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1209         bus1=364.1.2          bus2=907.1.2           length=0.009886108 units=km Linecode=mtx1209 Switch=y Enabled=y
New Line.1210         bus1=1646.1.2          bus2=1184.1.2          length=0.049662185 units=km Linecode=mtx1210 Switch=y Enabled=y
New Line.1211         bus1=1647.1.2          bus2=1648.1.2          length=0.059232545 units=km Linecode=mtx1211 Switch=y Enabled=y
New Line.1212         bus1=959.1.2          bus2=1649.1.2          length=0.12224151  units=km Linecode=mtx1212 Switch=y Enabled=y
New Line.1213         bus1=789.1.2            bus2=1650.1.2            length=0.10669417  units=km Linecode=mtx1213 Switch=y Enabled=y
New Line.1214         bus1=1651.1.2            bus2=1427.1.2            length=0.038731708 units=km Linecode=mtx1214 Switch=y Enabled=y
New Line.1215         bus1=642.1.2          bus2=101.1.2          length=0.010757708 units=km Linecode=mtx1215 Switch=y Enabled=y
New Line.1216         bus1=1426.1.2           bus2=1652.1.2          length=0.013831277 units=km Linecode=mtx1216 Switch=y Enabled=y
New Line.1217         bus1=540.1.2          bus2=1459.1.2          length=0.25443841  units=km Linecode=mtx1217 Switch=y Enabled=y
New Line.1218         bus1=1653.1.2          bus2=821.1.2          length=0.082112325 units=km Linecode=mtx1218 Switch=y Enabled=y
New Line.1219         bus1=146.1.2          bus2=1654.1.2          length=0.11485633  units=km Linecode=mtx1219 Switch=y Enabled=y
New Line.1220         bus1=525.1.2          bus2=1655.1.2          length=0.10315318  units=km Linecode=mtx1220 Switch=y Enabled=y
New Line.1221         bus1=1656.1.2          bus2=255.1.2          length=0.061182912 units=km Linecode=mtx1221 Switch=y Enabled=y
New Line.1222         bus1=1543.1.2           bus2=1657.1.2          length=0.016743499 units=km Linecode=mtx1222 Switch=y Enabled=y
New Line.1223         bus1=622.1.2          bus2=1240.1.2          length=0.088152654 units=km Linecode=mtx1223 Switch=y Enabled=y
New Line.1224         bus1=1658.1.2          bus2=1659.1.2          length=0.1946039   units=km Linecode=mtx1224 Switch=y Enabled=y
New Line.1225         bus1=1660.1.2            bus2=1640.1.2            length=0.059795426 units=km Linecode=mtx1225 Switch=y Enabled=y
New Line.1226         bus1=483.1.2          bus2=780.1.2          length=0.058065781 units=km Linecode=mtx1226 Switch=y Enabled=y
New Line.1227         bus1=167.1.2          bus2=1661.1.2           length=0.010911417 units=km Linecode=mtx1227 Switch=y Enabled=y
New Line.1228         bus1=1662.1.2          bus2=1663.1.2          length=0.10344386  units=km Linecode=mtx1228 Switch=y Enabled=y
New Line.1229         bus1=1664.1.2          bus2=679.1.2          length=0.16784973  units=km Linecode=mtx1229 Switch=y Enabled=y
New Line.1230         bus1=1641.1.2          bus2=1665.1.2          length=0.077027398 units=km Linecode=mtx1230 Switch=y Enabled=y
New Line.1231         bus1=277.1.2            bus2=1666.1.2            length=0.14020837  units=km Linecode=mtx1231 Switch=y Enabled=y
New Line.1232         bus1=769.1.2          bus2=1667.1.2          length=0.043061977 units=km Linecode=mtx1232 Switch=y Enabled=y
New Line.1233         bus1=212.1.2            bus2=857.1.2            length=0.072202851 units=km Linecode=mtx1233 Switch=y Enabled=y
New Line.1234         bus1=1668.1.2          bus2=247.1.2          length=0.057187411 units=km Linecode=mtx1234 Switch=y Enabled=y
New Line.1235         bus1=1669.1.2          bus2=1670.1.2          length=0.021823829 units=km Linecode=mtx1235 Switch=y Enabled=y
New Line.1236         bus1=1671.1.2            bus2=1672.1.2            length=0.011188495 units=km Linecode=mtx1236 Switch=y Enabled=y
New Line.1237         bus1=1137.1.2          bus2=1673.1.2          length=0.10808381  units=km Linecode=mtx1237 Switch=y Enabled=y
New Line.1238         bus1=530.1.2            bus2=1674.1.2            length=0.032611808 units=km Linecode=mtx1238 Switch=y Enabled=y
New Line.1239         bus1=294.1.2            bus2=1675.1.2            length=0.17048585  units=km Linecode=mtx1239 Switch=y Enabled=y
New Line.1240         bus1=1676.1.2            bus2=1677.1.2             length=0.06127383  units=km Linecode=mtx1240 Switch=y Enabled=y
New Line.1241         bus1=737.1.2          bus2=1678.1.2          length=0.053841963 units=km Linecode=mtx1241 Switch=y Enabled=y
New Line.1242         bus1=1679.1.2          bus2=1680.1.2          length=0.018515922 units=km Linecode=mtx1242 Switch=y Enabled=y
New Line.1243        bus1=1681.1.2      bus2=1682.1.2              switch=y           R1=1     1   1        1            Length=0.001
New Line.1244         bus1=1683.1.2            bus2=1681.1.2      length=0.068084433 units=km Linecode=mtx1244 Switch=y Enabled=y
New Line.1245         bus1=1684.1.2          bus2=715.1.2          length=0.17393541  units=km Linecode=mtx1245 Switch=y Enabled=y
New Line.1246         bus1=429.1.2             bus2=1357.1.2            length=0.027920017 units=km Linecode=mtx1246 Switch=y Enabled=y
New Line.1247         bus1=445.1.2          bus2=1685.1.2          length=0.083210258 units=km Linecode=mtx1247 Switch=y Enabled=y
New Line.1248         bus1=1672.1.2            bus2=370.1.2            length=0.074472705 units=km Linecode=mtx1248 Switch=y Enabled=y
New Line.1249         bus1=1686.1.2          bus2=1687.1.2          length=0.038804359 units=km Linecode=mtx1249 Switch=y Enabled=y
New Line.1250         bus1=453.1.2            bus2=1688.1.2            length=0.3076146   units=km Linecode=mtx1250 Switch=y Enabled=y
New Line.1251         bus1=981.1.2            bus2=1689.1.2           length=0.005140882 units=km Linecode=mtx1251 Switch=y Enabled=y
New Line.1252         bus1=562.1.2          bus2=1690.1.2          length=0.065261737 units=km Linecode=mtx1252 Switch=y Enabled=y
New Line.1253         bus1=1691.1.2          bus2=1474.1.2          length=0.054647483 units=km Linecode=mtx1253 Switch=y Enabled=y
New Line.1254         bus1=1692.1.2            bus2=23.1.2            length=0.072207928 units=km Linecode=mtx1254 Switch=y Enabled=y
New Line.1255         bus1=8.1.2          bus2=1693.1.2          length=0.088906626 units=km Linecode=mtx1255 Switch=y Enabled=y
New Line.1256         bus1=1694.1.2            bus2=677.1.2            length=0.098624395 units=km Linecode=mtx1256 Switch=y Enabled=y
New Line.1257         bus1=1695.1.2          bus2=328.1.2          length=0.064643201 units=km Linecode=mtx1257 Switch=y Enabled=y
New Line.1258         bus1=492.1.2          bus2=1696.1.2          length=0.13372507  units=km Linecode=mtx1258 Switch=y Enabled=y
New Line.1259         bus1=432.1.2          bus2=1697.1.2          length=0.074349272 units=km Linecode=mtx1259 Switch=y Enabled=y
New Line.1260         bus1=1448.1.2          bus2=1698.1.2          length=0.063731931 units=km Linecode=mtx1260 Switch=y Enabled=y
New Line.1261         bus1=509.1.2          bus2=1699.1.2          length=0.060760338 units=km Linecode=mtx1261 Switch=y Enabled=y
New Line.1262         bus1=756.1.2            bus2=1529.1.2            length=0.04417751  units=km Linecode=mtx1262 Switch=y Enabled=y
New Line.1263         bus1=1700.1.2          bus2=1701.1.2          length=0.092672754 units=km Linecode=mtx1263 Switch=y Enabled=y
New Line.1264         bus1=1702.1.2           bus2=1703.1.2          length=0.032107216 units=km Linecode=mtx1264 Switch=y Enabled=y
New Line.1265        bus1=1125.1.2          bus2=1502.1.2          length=0.059855182 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1266         bus1=1704.1.2          bus2=1057.1.2          length=0.0003048   units=km Linecode=mtx1266 Switch=y Enabled=y
New Line.1267         bus1=1705.1.2        bus2=1706.1.2          length=0.20128732  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1268         bus1=635.1.2            bus2=1707.1.2            length=0.14285375  units=km Linecode=mtx1268 Switch=y Enabled=y
New Line.1269         bus1=1038.1.2          bus2=1708.1.2          length=0.009816906 units=km Linecode=mtx1269 Switch=y Enabled=y
New Line.1270         bus1=1709.1.2          bus2=1710.1.2          length=0.032918722 units=km Linecode=mtx1270 Switch=y Enabled=y
New Line.1271         bus1=665.1.2          bus2=1711.1.2          length=0.081299708 units=km Linecode=mtx1271 Switch=y Enabled=y
New Line.1272         bus1=5.1.2          bus2=1712.1.2          length=0.027522384 units=km Linecode=mtx1272 Switch=y Enabled=y
New Line.1273         bus1=947.1.2           bus2=719.1.2          length=0.014306578 units=km Linecode=mtx1273 Switch=y Enabled=y
New Line.1274        bus1=741.1.2          bus2=1713.1.2          length=0.008001868 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1275         bus1=1714.1.2          bus2=1715.1.2          length=0.060959964 units=km Linecode=mtx1275 Switch=y Enabled=y
New Line.1276         bus1=1645.1.2          bus2=1716.1.2         length=0.16924944  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1277         bus1=1717.1.2          bus2=957.1.2          length=0.051137784 units=km Linecode=mtx1277 Switch=y Enabled=y
New Line.1278         bus1=1718.1.2          bus2=1719.1.2          length=0.069326162 units=km Linecode=mtx1278 Switch=y Enabled=y
New Line.1279         bus1=1720.1.2          bus2=673.1.2          length=0.43771468  units=km Linecode=mtx1279 Switch=y Enabled=y
New Line.1280         bus1=1721.1.2          bus2=1722.1.2          length=0.013260654 units=km Linecode=mtx1280 Switch=y Enabled=y
New Line.1281         bus1=725.1.2          bus2=1723.1.2         length=0.018606341 units=km Linecode=mtx1281 Switch=y Enabled=y
New Line.1282         bus1=925.1.2          bus2=1724.1.2          length=0.040819074 units=km Linecode=mtx1282 Switch=y Enabled=y
New Line.1283         bus1=1188.1.2           bus2=1725.1.2          length=0.011886465 units=km Linecode=mtx1283 Switch=y Enabled=y
New Line.1284         bus1=368.1.2          bus2=853.1.2          length=0.11039794  units=km Linecode=mtx1284 Switch=y Enabled=y
New Line.1285         bus1=176.1.2          bus2=531.1.2          length=0.040929984 units=km Linecode=mtx1285 Switch=y Enabled=y
New Line.1286         bus1=1593.1.2          bus2=1726.1.2          length=0.17751579  units=km Linecode=mtx1286 Switch=y Enabled=y
New Line.1287         bus1=128.1.2          bus2=299.1.2           length=0.009630813 units=km Linecode=mtx1287 Switch=y Enabled=y
New Line.1288        bus1=1270.1.2          bus2=1727.1.2          length=0.055078348 units=km Linecode=mtx1288 Switch=y Enabled=y
New Line.1289         bus1=1728.1.2          bus2=1729.1.2          length=0.083813116 units=km Linecode=mtx1289 Switch=y Enabled=y
New Line.1290         bus1=1730.1.2          bus2=1731.1.2          length=0.079438123 units=km Linecode=mtx1290 Switch=y Enabled=y
New Line.1291         bus1=1732.1.2          bus2=1733.1.2          length=0.14131893  units=km Linecode=mtx1291 Switch=y Enabled=y
New Line.1292         bus1=1453.1.2            bus2=217.1.2            length=0.048793761 units=km Linecode=mtx1292 Switch=y Enabled=y
New Line.1293         bus1=1303.1.2            bus2=608.1.2            length=0.06550446  units=km Linecode=mtx1293 Switch=y Enabled=y
New Line.1294         bus1=311.1.2          bus2=1734.1.2          length=0.051541344 units=km Linecode=mtx1294 Switch=y Enabled=y
New Line.1295         bus1=701.1.2          bus2=1679.1.2          length=0.008916507 units=km Linecode=mtx1295 Switch=y Enabled=y
New Line.1296         bus1=1735.1.2          bus2=1736.1.2          length=0.10167458  units=km Linecode=mtx1296 Switch=y Enabled=y
New Line.1297         bus1=79.1.2          bus2=1737.1.2          length=0.045811507 units=km Linecode=mtx1297 Switch=y Enabled=y
New Line.1298         bus1=1215.1.2            bus2=1420.1.2            length=0.098700263 units=km Linecode=mtx1298 Switch=y Enabled=y
New Line.1299         bus1=1738.1.2          bus2=1101.1.2          length=0.073204155 units=km Linecode=mtx1299 Switch=y Enabled=y
New Line.1300         bus1=641.1.2            bus2=1739.1.2            length=0.001919329 units=km Linecode=mtx1300 Switch=y Enabled=y
New Line.1301         bus1=1527.1.2          bus2=483.1.2          length=0.061118497 units=km Linecode=mtx1301 Switch=y Enabled=y
New Line.1302         bus1=30.1.2           bus2=1740.1.2          length=0.014773005 units=km Linecode=mtx1302 Switch=y Enabled=y
New Line.1303         bus1=553.1.2          bus2=1741.1.2          length=0.087769898 units=km Linecode=mtx1303 Switch=y Enabled=y
New Line.1304         bus1=1742.1.2          bus2=1743.1.2          length=0.11790868  units=km Linecode=mtx1304 Switch=y Enabled=y
New Line.1305         bus1=7.1.2          bus2=694.1.2          length=0.11043884  units=km Linecode=mtx1305 Switch=y Enabled=y
New Line.1306         bus1=1744.1.2            bus2=334.1.2            length=0.002950729 units=km Linecode=mtx1306 Switch=y Enabled=y
New Line.1307         bus1=1719.1.2          bus2=1745.1.2          length=0.1138171   units=km Linecode=mtx1307 Switch=y Enabled=y
New Line.1308         bus1=1746.1.2          bus2=1747.1.2          length=0.080381369 units=km Linecode=mtx1308 Switch=y Enabled=y
New Line.1309         bus1=692.1.2          bus2=1748.1.2          length=0.040172433 units=km Linecode=mtx1309 Switch=y Enabled=y
New Line.1310         bus1=1749.1.2          bus2=1750.1.2          length=0.03598119  units=km Linecode=mtx1310 Switch=y Enabled=y
New Line.1311         bus1=1654.1.2          bus2=1751.1.2          length=0.091468329 units=km Linecode=mtx1311 Switch=y Enabled=y
New Line.1312         bus1=1752.1.2            bus2=1569.1.2            length=0.009030219 units=km Linecode=mtx1312 Switch=y Enabled=y
New Line.1313         bus1=1457.1.2          bus2=1753.1.2          length=0.004997949 units=km Linecode=mtx1313 Switch=y Enabled=y
New Line.1314         bus1=1754.1.2          bus2=1749.1.2          length=0.011775482 units=km Linecode=mtx1314 Switch=y Enabled=y
New Line.1315         bus1=137.1.2          bus2=1755.1.2          length=0.11890115  units=km Linecode=mtx1315 Switch=y Enabled=y
New Line.1316         bus1=1449.1.2          bus2=1355.1.2           length=0.004170601 units=km Linecode=mtx1316 Switch=y Enabled=y
New Line.1317         bus1=1756.1.2          bus2=1757.1.2          length=0.069077186 units=km Linecode=mtx1317 Switch=y Enabled=y
New Line.1318         bus1=1758.1.2          bus2=1759.1.2          length=0.009003641 units=km Linecode=mtx1318 Switch=y Enabled=y
New Line.1319         bus1=1490.1.2          bus2=1669.1.2          length=0.081460382 units=km Linecode=mtx1319 Switch=y Enabled=y
New Line.1320         bus1=1469.1.2            bus2=756.1.2            length=0.027048511 units=km Linecode=mtx1320 Switch=y Enabled=y
New Line.1321         bus1=1760.1.2          bus2=1761.1.2          length=0.067254797 units=km Linecode=mtx1321 Switch=y Enabled=y
New Line.1322         bus1=1762.1.2            bus2=203.1.2            length=0.02410888  units=km Linecode=mtx1322 Switch=y Enabled=y
New Line.1323         bus1=1644.1.2            bus2=1147.1.2            length=0.050947837 units=km Linecode=mtx1323 Switch=y Enabled=y
New Line.1324         bus1=1638.1.2          bus2=1763.1.2          length=0.02111745  units=km Linecode=mtx1324 Switch=y Enabled=y
New Line.1325         bus1=424.1.2          bus2=1764.1.2          length=0.03567177  units=km Linecode=mtx1325 Switch=y Enabled=y
New Line.1326         bus1=1263.1.2          bus2=1765.1.2          length=0.065666517 units=km Linecode=mtx1326 Switch=y Enabled=y
New Line.1327         bus1=1582.1.2            bus2=1766.1.2            length=0.094743382 units=km Linecode=mtx1327 Switch=y Enabled=y
New Line.1328         bus1=1277.1.2          bus2=1767.1.2          length=0.053070268 units=km Linecode=mtx1328 Switch=y Enabled=y
New Line.1329         bus1=1768.1.2          bus2=19.1.2          length=0.0932584   units=km Linecode=mtx1329 Switch=y Enabled=y
New Line.1330         bus1=791.1.2          bus2=1769.1.2          length=0.080858108 units=km Linecode=mtx1330 Switch=y Enabled=y
New Line.1331         bus1=490.1.2          bus2=1262.1.2          length=0.054956304 units=km Linecode=mtx1331 Switch=y Enabled=y
New Line.1332         bus1=596.1.2            bus2=392.1.2            length=0.072992255 units=km Linecode=mtx1332 Switch=y Enabled=y
New Line.1333         bus1=1770.1.2          bus2=1771.1.2          length=0.046062515 units=km Linecode=mtx1333 Switch=y Enabled=y
New Line.1334         bus1=260.1.2            bus2=1671.1.2            length=0.037206297 units=km Linecode=mtx1334 Switch=y Enabled=y
New Line.1335         bus1=1115.1.2          bus2=1772.1.2          length=0.062178789 units=km Linecode=mtx1335 Switch=y Enabled=y
New Line.1336         bus1=1773.1.2            bus2=1774.1.2            length=0.02515208  units=km Linecode=mtx1336 Switch=y Enabled=y
New Line.1337         bus1=1322.1.2            bus2=1754.1.2            length=0.086697851 units=km Linecode=mtx1337 Switch=y Enabled=y
New Line.1338         bus1=452.1.2            bus2=1381.1.2            length=0.16040988  units=km Linecode=mtx1338 Switch=y Enabled=y
New Line.1339         bus1=837.1.2          bus2=1775.1.2          length=0.066148484 units=km Linecode=mtx1339 Switch=y Enabled=y
New Line.1340         bus1=609.1.2            bus2=1601.1.2          length=0.003892028 units=km linecode=3P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1341        bus1=1713.1.2          bus2=538.1.2         length=0.001797129 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1342         bus1=695.1.2          bus2=1776.1.2          length=0.14068899  units=km Linecode=mtx1342 Switch=y Enabled=y
New Line.1343         bus1=516.1.2          bus2=1297.1.2          length=0.208371    units=km Linecode=mtx1343 Switch=y Enabled=y
New Line.1344         bus1=1777.1.2          bus2=1778.1.2          length=0.070215549 units=km Linecode=mtx1344 Switch=y Enabled=y
New Line.1345         bus1=1764.1.2          bus2=1034.1.2          length=0.039704496 units=km Linecode=mtx1345 Switch=y Enabled=y
New Line.1346         bus1=1779.1.2             bus2=1780.1.2            length=0.010317742 units=km Linecode=mtx1346 Switch=y Enabled=y
New Line.1347         bus1=1781.1.2          bus2=1782.1.2          length=0.081925136 units=km Linecode=mtx1347 Switch=y Enabled=y
New Line.1348         bus1=1386.1.2            bus2=1783.1.2            length=0.16207054  units=km Linecode=mtx1348 Switch=y Enabled=y
New Line.1349         bus1=1784.1.2          bus2=1785.1.2          length=0.10177441  units=km Linecode=mtx1349 Switch=y Enabled=y
New Line.1350         bus1=1516.1.2          bus2=1455.1.2          length=0.058453405 units=km Linecode=mtx1350 Switch=y Enabled=y
New Line.1351         bus1=1786.1.2          bus2=1787.1.2          length=0.081838646 units=km Linecode=mtx1351 Switch=y Enabled=y
New Line.1352         bus1=464.1.2          bus2=1788.1.2           length=0.010216035 units=km Linecode=mtx1352 Switch=y Enabled=y
New Line.1353         bus1=1256.1.2            bus2=1789.1.2            length=0.079435722 units=km Linecode=mtx1353 Switch=y Enabled=y
New Line.1354         bus1=306.1.2          bus2=253.1.2          length=0.099696487 units=km Linecode=mtx1354 Switch=y Enabled=y
New Line.1355         bus1=1227.1.2          bus2=1790.1.2          length=0.042562748 units=km Linecode=mtx1355 Switch=y Enabled=y
New Line.1356         bus1=1791.1.2          bus2=1792.1.2          length=0.11364891  units=km Linecode=mtx1356 Switch=y Enabled=y
New Line.1357         bus1=724.1.2          bus2=1793.1.2          length=0.015067643 units=km Linecode=mtx1357 Switch=y Enabled=y
New Line.1358         bus1=818.1.2          bus2=1794.1.2          length=0.003507542 units=km Linecode=mtx1358 Switch=y Enabled=y
New Line.1359         bus1=1795.1.2            bus2=1796.1.2            length=0.066846915 units=km Linecode=mtx1359 Switch=y Enabled=y
New Line.1360         bus1=1797.1.2          bus2=200.1.2          length=0.097536207 units=km Linecode=mtx1360 Switch=y Enabled=y
New Line.1361         bus1=420.1.2          bus2=899.1.2           length=0.006254868 units=km Linecode=mtx1361 Switch=y Enabled=y
New Line.1362         bus1=1009.1.2          bus2=1798.1.2          length=0.041208145 units=km Linecode=mtx1362 Switch=y Enabled=y
New Line.1363         bus1=1799.1.2        bus2=617.1.2        length=0.082767113 units=km Linecode=mtx1363           phases=2 enabled=True Switch=y Enabled=y
New Line.1364         bus1=1800.1.2          bus2=555.1.2           length=0.003749228 units=km Linecode=mtx1364 Switch=y Enabled=y
New Line.1365      bus1=1801.1.2      bus2=1802.1.2             switch=y           R1=1     1   1        1            Length=0.001
New Line.1366         bus1=1803.1.2            bus2=1801.1.2      length=0.020307727 units=km Linecode=mtx1366 Switch=y Enabled=y
New Line.1367         bus1=1804.1.2          bus2=1805.1.2          length=0.047985955 units=km Linecode=mtx1367 Switch=y Enabled=y
New Line.1368         bus1=676.1.2          bus2=1806.1.2            length=0.041628667 units=km linecode=3P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1369        bus1=871.1.2          bus2=1053.1.2          length=0.14764027  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1370         bus1=1789.1.2            bus2=1660.1.2            length=0.062532526 units=km Linecode=mtx1370 Switch=y Enabled=y
New Line.1371         bus1=1759.1.2          bus2=1807.1.2          length=0.008133808 units=km Linecode=mtx1371 Switch=y Enabled=y
New Line.1372         bus1=798.1.2          bus2=1808.1.2          length=0.043921386 units=km Linecode=mtx1372 Switch=y Enabled=y
New Line.1373         bus1=677.1.2            bus2=1809.1.2            length=0.04437452  units=km Linecode=mtx1373 Switch=y Enabled=y
New Line.1374         bus1=1810.1.2          bus2=1811.1.2          length=0.098663857 units=km Linecode=mtx1374 Switch=y Enabled=y
New Line.1375         bus1=1083.1.2          bus2=1812.1.2          length=0.08554999  units=km Linecode=mtx1375 Switch=y Enabled=y
New Line.1376      bus1=1813.1.2    bus2=1814.1.2        phases=1   switch=y           R1=1     1   1        1            Length=0.001
New Line.1377         bus1=1296.1.2          bus2=1813.1.2    length=0.008331726 units=km Linecode=mtx1377 Switch=y Enabled=y
New Line.1378         bus1=1340.1.2          bus2=1815.1.2          length=0.062386827 units=km Linecode=mtx1378 Switch=y Enabled=y
New Line.1379         bus1=1810.1.2          bus2=890.1.2          length=0.095727572 units=km Linecode=mtx1379 Switch=y Enabled=y
New Line.1380         bus1=1530.1.2            bus2=1816.1.2            length=0.033325263 units=km Linecode=mtx1380 Switch=y Enabled=y
New Line.1381         bus1=1817.1.2          bus2=1818.1.2          length=0.065981339 units=km Linecode=mtx1381 Switch=y Enabled=y
New Line.1382         bus1=705.1.2          bus2=1819.1.2          length=0.010573952 units=km Linecode=mtx1382 Switch=y Enabled=y
New Line.1383         bus1=1820.1.2          bus2=1821.1.2          length=0.042976419 units=km Linecode=mtx1383 Switch=y Enabled=y
New Line.1384         bus1=1822.1.2          bus2=1823.1.2          length=0.068237847 units=km Linecode=mtx1384 Switch=y Enabled=y
New Line.1385         bus1=1824.1.2           bus2=1825.1.2          length=0.006755107 units=km Linecode=mtx1385 Switch=y Enabled=y
New Line.1386         bus1=1217.1.2          bus2=1826.1.2           length=0.006772215 units=km Linecode=mtx1386 Switch=y Enabled=y
New Line.1387         bus1=1708.1.2          bus2=1827.1.2          length=0.021517913 units=km Linecode=mtx1387 Switch=y Enabled=y
New Line.1388         bus1=1613.1.2          bus2=1828.1.2          length=0.039810577 units=km Linecode=mtx1388 Switch=y Enabled=y
New Line.1389         bus1=1044.1.2          bus2=794.1.2          length=0.067805121 units=km Linecode=mtx1389 Switch=y Enabled=y
New Line.1390         bus1=1663.1.2          bus2=147.1.2          length=0.11157712  units=km Linecode=mtx1390 Switch=y Enabled=y
New Line.1391         bus1=854.1.2          bus2=1829.1.2          length=0.065312226 units=km Linecode=mtx1391 Switch=y Enabled=y
New Line.1392         bus1=1009.1.2          bus2=1653.1.2          length=0.11966942  units=km Linecode=mtx1392 Switch=y Enabled=y
New Line.1393         bus1=431.1.2            bus2=1830.1.2             length=0.015939035 units=km Linecode=mtx1393 Switch=y Enabled=y
New Line.1394         bus1=795.1.2          bus2=332.1.2          length=0.083452516 units=km Linecode=mtx1394 Switch=y Enabled=y
New Line.1395         bus1=1831.1.2          bus2=426.1.2          length=0.10003477  units=km Linecode=mtx1395 Switch=y Enabled=y
New Line.1396        bus1=595.1.2          bus2=1832.1.2        length=0.003234456 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1397         bus1=1833.1.2          bus2=1834.1.2          length=0.06095952  units=km Linecode=mtx1397 Switch=y Enabled=y
New Line.1398         bus1=1835.1.2            bus2=464.1.2            length=0.13791251  units=km Linecode=mtx1398 Switch=y Enabled=y
New Line.1399      bus1=1836.1.2      bus2=644.1.2             switch=y           R1=1     1   1        1            Length=0.001
New Line.1400         bus1=1520.1.2            bus2=1836.1.2      length=0.003413313 units=km Linecode=mtx1400 Switch=y Enabled=y
New Line.1401         bus1=1707.1.2            bus2=59.1.2            length=0.03328692  units=km Linecode=mtx1401 Switch=y Enabled=y
New Line.1402         bus1=1514.1.2          bus2=1837.1.2          length=0.31076031  units=km Linecode=mtx1402 Switch=y Enabled=y
New Line.1403         bus1=1438.1.2          bus2=1838.1.2          length=0.067106973 units=km Linecode=mtx1403 Switch=y Enabled=y
New Line.1404         bus1=1839.1.2            bus2=1643.1.2            length=0.071838269 units=km Linecode=mtx1404 Switch=y Enabled=y
New Line.1405         bus1=1840.1.2          bus2=1841.1.2          length=0.2183832   units=km Linecode=mtx1405 Switch=y Enabled=y
New Line.1406         bus1=1407.1.2            bus2=1411.1.2            length=0.080539426 units=km Linecode=mtx1406 Switch=y Enabled=y
New Line.1407         bus1=1278.1.2          bus2=1842.1.2          length=0.055071969 units=km Linecode=mtx1407 Switch=y Enabled=y
New Line.1408         bus1=897.1.2          bus2=1810.1.2          length=0.049425686 units=km Linecode=mtx1408 Switch=y Enabled=y
New Line.1409         bus1=999.1.2          bus2=1843.1.2          length=0.080746087 units=km Linecode=mtx1409 Switch=y Enabled=y
New Line.1410         bus1=1092.1.2          bus2=1844.1.2          length=0.02560001  units=km Linecode=mtx1410 Switch=y Enabled=y
New Line.1411         bus1=1275.1.2          bus2=1845.1.2          length=0.064234222 units=km Linecode=mtx1411 Switch=y Enabled=y
New Line.1412         bus1=1846.1.2          bus2=1847.1.2           length=0.031261513 units=km Linecode=mtx1412 Switch=y Enabled=y
New Line.1413         bus1=1312.1.2            bus2=992.1.2            length=0.12617881  units=km Linecode=mtx1413 Switch=y Enabled=y
New Line.1414         bus1=1848.1.2          bus2=1849.1.2          length=0.12437427  units=km Linecode=mtx1414 Switch=y Enabled=y
New Line.1415        bus1=1850.1.2          bus2=1304.1.2          length=0.10080987  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1416         bus1=1851.1.2            bus2=815.1.2            length=0.034893687 units=km Linecode=mtx1416 Switch=y Enabled=y
New Line.1417         bus1=710.1.2            bus2=970.1.2            length=0.043572099 units=km Linecode=mtx1417 Switch=y Enabled=y
New Line.1418         bus1=1852.1.2          bus2=1853.1.2          length=0.091439767 units=km Linecode=mtx1418 Switch=y Enabled=y
New Line.1419         bus1=1691.1.2          bus2=107.1.2          length=0.013296693 units=km Linecode=mtx1419 Switch=y Enabled=y
New Line.1420         bus1=1854.1.2          bus2=813.1.2          length=0.094655544 units=km Linecode=mtx1420 Switch=y Enabled=y
New Line.1421         bus1=56.1.2            bus2=1855.1.2            length=0.039576611 units=km Linecode=mtx1421 Switch=y Enabled=y
New Line.1422         bus1=1424.1.2          bus2=1856.1.2          length=0.075468321 units=km Linecode=mtx1422 Switch=y Enabled=y
New Line.1423         bus1=1597.1.2          bus2=1857.1.2          length=0.10919656  units=km Linecode=mtx1423 Switch=y Enabled=y
New Line.1424         bus1=1858.1.2        bus2=1859.1.2          length=0.033996062 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1425         bus1=1860.1.2          bus2=1861.1.2          length=0.098919551 units=km Linecode=mtx1425 Switch=y Enabled=y
New Line.1426         bus1=811.1.2          bus2=1509.1.2          length=0.088102215 units=km Linecode=mtx1426 Switch=y Enabled=y
New Line.1427         bus1=1407.1.2          bus2=83.1.2           length=0.009351547 units=km Linecode=mtx1427 Switch=y Enabled=y
New Line.1428         bus1=888.1.2            bus2=1218.1.2            length=0.044989749 units=km Linecode=mtx1428 Switch=y Enabled=y
New Line.1429         bus1=1382.1.2            bus2=1862.1.2            length=0.005146385 units=km Linecode=mtx1429 Switch=y Enabled=y
New Line.1430         bus1=1650.1.2          bus2=1156.1.2           length=0.00457253  units=km Linecode=mtx1430 Switch=y Enabled=y
New Line.1431         bus1=1141.1.2          bus2=1863.1.2          length=0.06432977  units=km Linecode=mtx1431 Switch=y Enabled=y
New Line.1432         bus1=1864.1.2          bus2=962.1.2          length=0.027193143 units=km Linecode=mtx1432 Switch=y Enabled=y
New Line.1433         bus1=1865.1.2            bus2=3.1.2            length=0.083182489 units=km Linecode=mtx1433 Switch=y Enabled=y
New Line.1434         bus1=1328.1.2          bus2=1230.1.2          length=0.091572689 units=km Linecode=mtx1434 Switch=y Enabled=y
New Line.1435         bus1=1866.1.2          bus2=1867.1.2          length=0.010605545 units=km Linecode=mtx1435 Switch=y Enabled=y
New Line.1436         bus1=1868.1.2          bus2=651.1.2          length=0.03205862  units=km Linecode=mtx1436 Switch=y Enabled=y
New Line.1437         bus1=1869.1.2          bus2=1870.1.2          length=0.049405385 units=km Linecode=mtx1437 Switch=y Enabled=y
New Line.1438         bus1=215.1.2          bus2=925.1.2          length=0.095380068 units=km Linecode=mtx1438 Switch=y Enabled=y
New Line.1439         bus1=1871.1.2            bus2=657.1.2            length=0.070537313 units=km Linecode=mtx1439 Switch=y Enabled=y
New Line.1440         bus1=369.1.2          bus2=1872.1.2          length=0.080065768 units=km Linecode=mtx1440 Switch=y Enabled=y
New Line.1441         bus1=1740.1.2          bus2=1159.1.2          length=0.002332928 units=km Linecode=mtx1441 Switch=y Enabled=y
New Line.1442      bus1=1873.1.2    bus2=485.1.2        phases=1   switch=y           R1=1     1   1        1            Length=0.001
New Line.1443         bus1=1651.1.2          bus2=1873.1.2    length=0.011266497 units=km Linecode=mtx1443 Switch=y Enabled=y
New Line.1444         bus1=1874.1.2          bus2=1193.1.2          length=0.040115276 units=km Linecode=mtx1444 Switch=y Enabled=y
New Line.1445         bus1=1875.1.2          bus2=1876.1.2           length=0.10608533  units=km Linecode=mtx1445 Switch=y Enabled=y
New Line.1446         bus1=743.1.2            bus2=1266.1.2            length=0.002424228 units=km Linecode=mtx1446 Switch=y Enabled=y
New Line.1447         bus1=1792.1.2          bus2=1877.1.2          length=0.10627317  units=km Linecode=mtx1447 Switch=y Enabled=y
New Line.1448         bus1=1017.1.2          bus2=1166.1.2          length=0.078921909 units=km Linecode=mtx1448 Switch=y Enabled=y
New Line.1449        bus1=1878.1.2          bus2=1879.1.2          length=0.22330317  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1450         bus1=701.1.2            bus2=1216.1.2            length=0.054002672 units=km Linecode=mtx1450 Switch=y Enabled=y
New Line.1451         bus1=863.1.2          bus2=1880.1.2          length=0.062527943 units=km Linecode=mtx1451 Switch=y Enabled=y
New Line.1452         bus1=333.1.2          bus2=1389.1.2          length=0.055299989 units=km Linecode=mtx1452 Switch=y Enabled=y
New Line.1453         bus1=1429.1.2          bus2=1591.1.2          length=0.051490746 units=km Linecode=mtx1453 Switch=y Enabled=y
New Line.1454         bus1=1047.1.2          bus2=447.1.2           length=0.031346834 units=km Linecode=mtx1454 Switch=y Enabled=y
New Line.1455         bus1=949.1.2          bus2=415.1.2          length=0.11117648  units=km Linecode=mtx1455 Switch=y Enabled=y
New Line.1456         bus1=1289.1.2              bus2=1881.1.2             length=0.032052645 units=km Linecode=mtx1456 Switch=y Enabled=y
New Line.1457         bus1=1882.1.2          bus2=1516.1.2          length=0.081381125 units=km Linecode=mtx1457 Switch=y Enabled=y
New Line.1458         bus1=1883.1.2          bus2=1884.1.2          length=0.086145361 units=km Linecode=mtx1458 Switch=y Enabled=y
New Line.1459         bus1=1885.1.2          bus2=600.1.2          length=0.098752113 units=km Linecode=mtx1459 Switch=y Enabled=y
New Line.1460         bus1=1886.1.2          bus2=408.1.2          length=0.091437278 units=km Linecode=mtx1460 Switch=y Enabled=y
New Line.1461         bus1=238.1.2            bus2=1887.1.2            length=0.047652144 units=km Linecode=mtx1461 Switch=y Enabled=y
New Line.1462         bus1=1888.1.2          bus2=307.1.2          length=0.059769871 units=km Linecode=mtx1462 Switch=y Enabled=y
New Line.1463         bus1=397.1.2          bus2=400.1.2          length=0.004706699 units=km Linecode=mtx1463 Switch=y Enabled=y
New Line.1464         bus1=641.1.2          bus2=1889.1.2          length=0.091167993 units=km Linecode=mtx1464 Switch=y Enabled=y
New Line.1465         bus1=886.1.2          bus2=1890.1.2          length=0.094914511 units=km Linecode=mtx1465 Switch=y Enabled=y
New Line.1466         bus1=1891.1.2          bus2=1892.1.2          length=0.069434561 units=km Linecode=mtx1466 Switch=y Enabled=y
New Line.1467         bus1=1352.1.2          bus2=1760.1.2          length=0.11776181  units=km Linecode=mtx1467 Switch=y Enabled=y
New Line.1468         bus1=1893.1.2           bus2=1894.1.2          length=0.012453696 units=km Linecode=mtx1468 Switch=y Enabled=y
New Line.1469         bus1=1803.1.2            bus2=728.1.2            length=0.041988572 units=km Linecode=mtx1469 Switch=y Enabled=y
New Line.1470         bus1=1895.1.2          bus2=1896.1.2          length=0.15113092  units=km Linecode=mtx1470 Switch=y Enabled=y
New Line.1471         bus1=898.1.2          bus2=1897.1.2          length=0.052196709 units=km Linecode=mtx1471 Switch=y Enabled=y
New Line.1472        bus1=1226.1.2          bus2=1898.1.2          length=0.10539245  units=km Linecode=mtx1472 Switch=y Enabled=y
New Line.1473         bus1=423.1.2          bus2=1899.1.2           length=0.00623321  units=km Linecode=mtx1473 Switch=y Enabled=y
New Line.1474         bus1=308.1.2          bus2=1369.1.2          length=0.12392533  units=km Linecode=mtx1474 Switch=y Enabled=y
New Line.1475         bus1=1900.1.2          bus2=1901.1.2          length=0.06722853  units=km Linecode=mtx1475 Switch=y Enabled=y
New Line.1476         bus1=1902.1.2          bus2=1903.1.2          length=0.062179013 units=km Linecode=mtx1476 Switch=y Enabled=y
New Line.1477         bus1=852.1.2           bus2=1904.1.2            length=0.064648533 units=km Linecode=mtx1477 Switch=y Enabled=y
New Line.1478         bus1=250.1.2          bus2=1905.1.2           length=0.005494449 units=km Linecode=mtx1478 Switch=y Enabled=y
New Line.1479         bus1=1906.1.2          bus2=808.1.2          length=0.19101843  units=km Linecode=mtx1479 Switch=y Enabled=y
New Line.1480         bus1=1907.1.2          bus2=1908.1.2          length=0.039229122 units=km Linecode=mtx1480 Switch=y Enabled=y
New Line.1481         bus1=1909.1.2            bus2=1409.1.2            length=0.10782787  units=km Linecode=mtx1481 Switch=y Enabled=y
New Line.1482         bus1=1140.1.2           bus2=916.1.2        length=0.006389569 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1483         bus1=1268.1.2          bus2=1824.1.2           length=0.005748868 units=km Linecode=mtx1483 Switch=y Enabled=y
New Line.1484         bus1=1655.1.2          bus2=1910.1.2          length=0.09614005  units=km Linecode=mtx1484 Switch=y Enabled=y
New Line.1485         bus1=1911.1.2          bus2=1912.1.2          length=0.024539668 units=km Linecode=mtx1485 Switch=y Enabled=y
New Line.1486         bus1=1913.1.2          bus2=1914.1.2          length=0.053941046 units=km Linecode=mtx1486 Switch=y Enabled=y
New Line.1487         bus1=769.1.2          bus2=1915.1.2          length=0.057784918 units=km Linecode=mtx1487 Switch=y Enabled=y
New Line.1488         bus1=1170.1.2          bus2=1916.1.2          length=0.13552301  units=km Linecode=mtx1488 Switch=y Enabled=y
New Line.1489         bus1=56.1.2          bus2=1917.1.2          length=0.072881573 units=km Linecode=mtx1489 Switch=y Enabled=y
New Line.1490         bus1=1899.1.2           bus2=1860.1.2          length=0.068865553 units=km Linecode=mtx1490 Switch=y Enabled=y
New Line.1491         bus1=122.1.2          bus2=1106.1.2          length=0.027258449 units=km Linecode=mtx1491 Switch=y Enabled=y
New Line.1492         bus1=1918.1.2          bus2=1717.1.2          length=0.07401207  units=km Linecode=mtx1492 Switch=y Enabled=y
New Line.1493         bus1=1696.1.2          bus2=1919.1.2          length=0.21477282  units=km Linecode=mtx1493 Switch=y Enabled=y
New Line.1494         bus1=1632.1.2          bus2=1920.1.2          length=0.043275407 units=km Linecode=mtx1494 Switch=y Enabled=y
New Line.1495         bus1=1921.1.2          bus2=1922.1.2          length=0.015854812 units=km Linecode=mtx1495 Switch=y Enabled=y
New Line.1496         bus1=1553.1.2            bus2=976.1.2            length=0.042597798 units=km Linecode=mtx1496 Switch=y Enabled=y
New Line.1497         bus1=727.1.2            bus2=1871.1.2            length=0.061550198 units=km Linecode=mtx1497 Switch=y Enabled=y
New Line.1498         bus1=1923.1.2            bus2=1924.1.2            length=0.029821136 units=km Linecode=mtx1498 Switch=y Enabled=y
New Line.1499         bus1=895.1.2            bus2=1126.1.2            length=0.061840714 units=km Linecode=mtx1499 Switch=y Enabled=y
New Line.1500         bus1=352.1.2          bus2=1925.1.2          length=0.049672398 units=km Linecode=mtx1500 Switch=y Enabled=y
New Line.1501         bus1=482.1.2           bus2=1926.1.2          length=0.011229795 units=km Linecode=mtx1501 Switch=y Enabled=y
New Line.1502         bus1=1337.1.2          bus2=612.1.2          length=0.11794666  units=km Linecode=mtx1502 Switch=y Enabled=y
New Line.1503         bus1=1204.1.2            bus2=1927.1.2            length=0.14742893  units=km Linecode=mtx1503 Switch=y Enabled=y
New Line.1504         bus1=1897.1.2          bus2=1928.1.2          length=0.045350322 units=km Linecode=mtx1504 Switch=y Enabled=y
New Line.1505         bus1=1929.1.2          bus2=1930.1.2          length=0.058505513 units=km Linecode=mtx1505 Switch=y Enabled=y
New Line.1506         bus1=574.1.2          bus2=1931.1.2          length=0.019058849 units=km Linecode=mtx1506 Switch=y Enabled=y
New Line.1507         bus1=1932.1.2          bus2=1049.1.2          length=0.073337611 units=km Linecode=mtx1507 Switch=y Enabled=y
New Line.1508         bus1=1933.1.2          bus2=848.1.2          length=0.14392908  units=km Linecode=mtx1508 Switch=y Enabled=y
New Line.1509         bus1=413.1.2          bus2=1934.1.2          length=0.017525399 units=km Linecode=mtx1509 Switch=y Enabled=y
New Line.1510         bus1=1919.1.2          bus2=1247.1.2          length=0.074897136 units=km Linecode=mtx1510 Switch=y Enabled=y
New Line.1511         bus1=341.1.2          bus2=1935.1.2          length=0.066775835 units=km Linecode=mtx1511 Switch=y Enabled=y
New Line.1512         bus1=1936.1.2          bus2=1937.1.2          length=0.073676999 units=km Linecode=mtx1512 Switch=y Enabled=y
New Line.1513         bus1=1938.1.2          bus2=1852.1.2          length=0.15239961  units=km Linecode=mtx1513 Switch=y Enabled=y
New Line.1514         bus1=1542.1.2          bus2=1939.1.2          length=0.020896539 units=km Linecode=mtx1514 Switch=y Enabled=y
New Line.1515         bus1=1940.1.2          bus2=1941.1.2          length=0.065610008 units=km Linecode=mtx1515 Switch=y Enabled=y
New Line.1516         bus1=807.1.2            bus2=859.1.2            length=0.097395629 units=km Linecode=mtx1516 Switch=y Enabled=y
New Line.1517         bus1=1942.1.2          bus2=1943.1.2          length=0.055133511 units=km Linecode=mtx1517 Switch=y Enabled=y
New Line.1518         bus1=1688.1.2          bus2=1944.1.2           length=0.008930409 units=km Linecode=mtx1518 Switch=y Enabled=y
New Line.1519         bus1=1349.1.2          bus2=524.1.2          length=0.072945826 units=km Linecode=mtx1519 Switch=y Enabled=y
New Line.1520         bus1=1945.1.2            bus2=1946.1.2            length=0.081255207 units=km Linecode=mtx1520 Switch=y Enabled=y
New Line.1521         bus1=1619.1.2          bus2=239.1.2          length=0.12446665  units=km Linecode=mtx1521 Switch=y Enabled=y
New Line.1522        bus1=1947.1.2          bus2=1948.1.2          length=0.48658888  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1523      bus1=1949.1.2  bus2=1565.1.2       phases=1  switch=y           R1=1     1   1        1            Length=0.001 phases=1 enabled=False
New Line.1524         bus1=1950.1.2          bus2=1949.1.2  length=0.012192846 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1525         bus1=1134.1.2            bus2=712.1.2            length=0.001633431 units=km Linecode=mtx1525 Switch=y Enabled=y
New Line.1526         bus1=409.1.2          bus2=1647.1.2          length=0.060462688 units=km Linecode=mtx1526 Switch=y Enabled=y
New Line.1527         bus1=1951.1.2          bus2=1721.1.2          length=0.20055145  units=km Linecode=mtx1527 Switch=y Enabled=y
New Line.1528         bus1=1952.1.2          bus2=1953.1.2          length=0.021452463 units=km Linecode=mtx1528 Switch=y Enabled=y
New Line.1529         bus1=647.1.2          bus2=1954.1.2          length=0.016763698 units=km Linecode=mtx1529 Switch=y Enabled=y
New Line.1530         bus1=1955.1.2           bus2=1686.1.2          length=0.008250671 units=km Linecode=mtx1530 Switch=y Enabled=y
New Line.1531         bus1=1568.1.2          bus2=1956.1.2          length=0.003863499 units=km Linecode=mtx1531 Switch=y Enabled=y
New Line.1532         bus1=1476.1.2          bus2=1957.1.2          length=0.046722181 units=km Linecode=mtx1532 Switch=y Enabled=y
New Line.1533         bus1=1183.1.2          bus2=696.1.2          length=0.091864755 units=km Linecode=mtx1533 Switch=y Enabled=y
New Line.1534         bus1=1958.1.2          bus2=1959.1.2          length=0.040423174 units=km Linecode=mtx1534 Switch=y Enabled=y
New Line.1535         bus1=1960.1.2    bus2=1961.1.2           switch=y           R1=1     1   1        1            Length=0.001
New Line.1536         bus1=496.1.2          bus2=1960.1.2    length=0.005462719 units=km Linecode=mtx1536 Switch=y Enabled=y
New Line.1537         bus1=1363.1.2          bus2=1265.1.2          length=0.005596801 units=km Linecode=mtx1537 Switch=y Enabled=y
New Line.1538         bus1=1760.1.2          bus2=1962.1.2          length=0.073452333 units=km Linecode=mtx1538 Switch=y Enabled=y
New Line.1539         bus1=1963.1.2          bus2=1964.1.2          length=0.087098691 units=km Linecode=mtx1539 Switch=y Enabled=y
New Line.1540         bus1=1965.1.2          bus2=1952.1.2          length=0.10386451  units=km Linecode=mtx1540 Switch=y Enabled=y
New Line.1541         bus1=1458.1.2          bus2=1139.1.2          length=0.007967513 units=km Linecode=mtx1541 Switch=y Enabled=y
New Line.1542         bus1=1670.1.2          bus2=1966.1.2          length=0.094695467 units=km Linecode=mtx1542 Switch=y Enabled=y
New Line.1543         bus1=1967.1.2            bus2=566.1.2            length=0.020094199 units=km Linecode=mtx1543 Switch=y Enabled=y
New Line.1544         bus1=100.1.2          bus2=935.1.2          length=0.18657858  units=km Linecode=mtx1544 Switch=y Enabled=y
New Line.1545         bus1=1968.1.2           bus2=515.1.2          length=0.025800735 units=km Linecode=mtx1545 Switch=y Enabled=y
New Line.1546         bus1=272.1.2            bus2=1228.1.2            length=0.036059111 units=km Linecode=mtx1546 Switch=y Enabled=y
New Line.1547         bus1=809.1.2          bus2=13.1.2          length=0.96912738  units=km Linecode=mtx1547 Switch=y Enabled=y
New Line.1548         bus1=1969.1.2            bus2=31.1.2            length=0.027116362 units=km Linecode=mtx1548 Switch=y Enabled=y
New Line.1549         bus1=1840.1.2          bus2=1970.1.2          length=0.39123613  units=km Linecode=mtx1549 Switch=y Enabled=y
New Line.1550         bus1=98.1.2          bus2=1971.1.2          length=0.027610038 units=km Linecode=mtx1550 Switch=y Enabled=y
New Line.1551         bus1=369.1.2          bus2=1972.1.2          length=0.037188237 units=km Linecode=mtx1551 Switch=y Enabled=y
New Line.1552         bus1=492.1.2          bus2=1973.1.2          length=0.054982238 units=km Linecode=mtx1552 Switch=y Enabled=y
New Line.1553         bus1=106.1.2          bus2=1831.1.2          length=0.12453924  units=km Linecode=mtx1553 Switch=y Enabled=y
New Line.1554         bus1=1617.1.2            bus2=1974.1.2            length=0.055460277 units=km Linecode=mtx1554 Switch=y Enabled=y
New Line.1555         bus1=1783.1.2            bus2=977.1.2            length=0.062531399 units=km Linecode=mtx1555 Switch=y Enabled=y
New Line.1556         bus1=1203.1.2          bus2=1975.1.2          length=0.044272919 units=km Linecode=mtx1556 Switch=y Enabled=y
New Line.1557         bus1=1085.1.2            bus2=1976.1.2            length=0.21074118  units=km Linecode=mtx1557 Switch=y Enabled=y
New Line.1558         bus1=1977.1.2          bus2=1817.1.2          length=0.015477    units=km Linecode=mtx1558 Switch=y Enabled=y
New Line.1559         bus1=814.1.2          bus2=1525.1.2          length=0.05445726  units=km Linecode=mtx1559 Switch=y Enabled=y
New Line.1560         bus1=1280.1.2          bus2=1400.1.2          length=0.039224937 units=km Linecode=mtx1560 Switch=y Enabled=y
New Line.1561         bus1=1470.1.2          bus2=833.1.2          length=0.19910166  units=km Linecode=mtx1561 Switch=y Enabled=y
New Line.1562         bus1=1226.1.2          bus2=1370.1.2          length=0.063068035 units=km Linecode=mtx1562 Switch=y Enabled=y
New Line.1563         bus1=436.1.2          bus2=1978.1.2          length=0.1338843   units=km Linecode=mtx1563 Switch=y Enabled=y
New Line.1564         bus1=1979.1.2            bus2=1616.1.2            length=0.031329125 units=km Linecode=mtx1564 Switch=y Enabled=y
New Line.1565         bus1=210.1.2          bus2=111.1.2           length=0.008075879 units=km Linecode=mtx1565 Switch=y Enabled=y
New Line.1566         bus1=1826.1.2           bus2=451.1.2          length=0.02105849  units=km Linecode=mtx1566 Switch=y Enabled=y
New Line.1567         bus1=1980.1.2          bus2=1981.1.2          length=0.010516568 units=km Linecode=mtx1567 Switch=y Enabled=y
New Line.1568         bus1=1982.1.2          bus2=314.1.2          length=0.082855249 units=km Linecode=mtx1568 Switch=y Enabled=y
New Line.1569         bus1=802.1.2          bus2=1983.1.2           length=0.10402051  units=km Linecode=mtx1569 Switch=y Enabled=y
New Line.1570         bus1=558.1.2          bus2=1984.1.2          length=0.03535641  units=km Linecode=mtx1570 Switch=y Enabled=y
New Line.1571         bus1=1985.1.2          bus2=1986.1.2          length=0.021858014 units=km Linecode=mtx1571 Switch=y Enabled=y
New Line.1572         bus1=382.1.2            bus2=1302.1.2            length=0.14065441  units=km Linecode=mtx1572 Switch=y Enabled=y
New Line.1573         bus1=1246.1.2          bus2=1987.1.2          length=0.05428045  units=km Linecode=mtx1573 Switch=y Enabled=y
New Line.1574         bus1=1988.1.2            bus2=1945.1.2            length=0.10033141  units=km Linecode=mtx1574 Switch=y Enabled=y
New Line.1575         bus1=1989.1.2          bus2=1379.1.2          length=0.17456014  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1576         bus1=998.1.2          bus2=1990.1.2          length=0.080523276 units=km Linecode=mtx1576 Switch=y Enabled=y
New Line.1577         bus1=1991.1.2          bus2=562.1.2          length=0.10330088  units=km Linecode=mtx1577 Switch=y Enabled=y
New Line.1578         bus1=1802.1.2             bus2=1969.1.2            length=0.12455796  units=km Linecode=mtx1578 Switch=y Enabled=y
New Line.1579         bus1=575.1.2          bus2=1992.1.2          length=0.024283034 units=km Linecode=mtx1579 Switch=y Enabled=y
New Line.1580         bus1=1219.1.2            bus2=1967.1.2            length=0.048347248 units=km Linecode=mtx1580 Switch=y Enabled=y
New Line.1581         bus1=1743.1.2          bus2=1993.1.2          length=0.073335022 units=km Linecode=mtx1581 Switch=y Enabled=y
New Line.1582         bus1=114.1.2            bus2=590.1.2            length=0.08550029  units=km Linecode=mtx1582 Switch=y Enabled=y
New Line.1583         bus1=1682.1.2              bus2=1994.1.2            length=0.079541892 units=km Linecode=mtx1583 Switch=y Enabled=y
New Line.1584         bus1=672.1.2          bus2=1995.1.2          length=0.090951975 units=km Linecode=mtx1584 Switch=y Enabled=y
New Line.1585      bus1=1996.1.2      bus2=1997.1.2             switch=y           R1=1     1   1        1            Length=0.001
New Line.1586         bus1=1774.1.2            bus2=1996.1.2      length=0.004571141 units=km Linecode=mtx1586 Switch=y Enabled=y
New Line.1587         bus1=1190.1.2          bus2=1586.1.2          length=0.008920033 units=km Linecode=mtx1587 Switch=y Enabled=y
New Line.1588         bus1=1998.1.2          bus2=1999.1.2          length=0.070973758 units=km Linecode=mtx1588 Switch=y Enabled=y
New Line.1589         bus1=1086.1.2            bus2=1035.1.2            length=0.054832551 units=km Linecode=mtx1589 Switch=y Enabled=y
New Line.1590         bus1=2000.1.2            bus2=2001.1.2            length=0.098245365 units=km Linecode=mtx1590 Switch=y Enabled=y
New Line.1591         bus1=1636.1.2          bus2=241.1.2          length=0.10686246  units=km Linecode=mtx1591 Switch=y Enabled=y
New Line.1592         bus1=1755.1.2          bus2=2002.1.2          length=0.070866982 units=km Linecode=mtx1592 Switch=y Enabled=y
New Line.1593         bus1=832.1.2           bus2=2003.1.2          length=0.066163666 units=km Linecode=mtx1593 Switch=y Enabled=y
New Line.1594         bus1=2004.1.2            bus2=1977.1.2            length=0.032590878 units=km Linecode=mtx1594 Switch=y Enabled=y
New Line.1595         bus1=2005.1.2           bus2=1742.1.2          length=0.006716682 units=km Linecode=mtx1595 Switch=y Enabled=y
New Line.1596         bus1=2006.1.2          bus2=2007.1.2          length=0.066869648 units=km Linecode=mtx1596 Switch=y Enabled=y
New Line.1597         bus1=2008.1.2          bus2=352.1.2          length=0.054190473 units=km Linecode=mtx1597 Switch=y Enabled=y
New Line.1598         bus1=1536.1.2          bus2=1668.1.2          length=0.083633768 units=km Linecode=mtx1598 Switch=y Enabled=y
New Line.1599         bus1=2009.1.2           bus2=2010.1.2          length=0.060959613 units=km Linecode=mtx1599 Switch=y Enabled=y
New Line.1600         bus1=2011.1.2          bus2=1471.1.2          length=0.034047368 units=km Linecode=mtx1600 Switch=y Enabled=y
New Line.1601         bus1=2012.1.2          bus2=1154.1.2          length=0.060866742 units=km Linecode=mtx1601 Switch=y Enabled=y
New Line.1602         bus1=2013.1.2            bus2=1637.1.2            length=0.072005543 units=km Linecode=mtx1602 Switch=y Enabled=y
New Line.1603         bus1=1661.1.2           bus2=1483.1.2          length=0.016748099 units=km Linecode=mtx1603 Switch=y Enabled=y
New Line.1604         bus1=81.1.2          bus2=1800.1.2          length=0.010667139 units=km Linecode=mtx1604 Switch=y Enabled=y
New Line.1605         bus1=392.1.2          bus2=872.1.2           length=0.004586538 units=km Linecode=mtx1605 Switch=y Enabled=y
New Line.1606         bus1=1422.1.2          bus2=1854.1.2          length=0.001181638 units=km Linecode=mtx1606 Switch=y Enabled=y
New Line.1607         bus1=2014.1.2          bus2=1111.1.2          length=0.003850069 units=km Linecode=mtx1607 Switch=y Enabled=y
New Line.1608         bus1=2015.1.2           bus2=1283.1.2          length=0.004577468 units=km Linecode=mtx1608 Switch=y Enabled=y
New Line.1609         bus1=1639.1.2          bus2=1936.1.2          length=0.044131223 units=km Linecode=mtx1609 Switch=y Enabled=y
New Line.1610         bus1=1296.1.2          bus2=1168.1.2          length=0.010457238 units=km Linecode=mtx1610 Switch=y Enabled=y
New Line.1611         bus1=902.1.2          bus2=2016.1.2          length=0.030017105 units=km Linecode=mtx1611 Switch=y Enabled=y
New Line.1612         bus1=1160.1.2          bus2=2017.1.2          length=0.061881139 units=km Linecode=mtx1612 Switch=y Enabled=y
New Line.1613        bus1=2018.1.2          bus2=2019.1.2          length=0.049260145 units=km Linecode=mtx1613 Switch=y Enabled=y
New Line.1614         bus1=1630.1.2            bus2=603.1.2           length=0.075868797 units=km Linecode=mtx1614 Switch=y Enabled=y
New Line.1615         bus1=820.1.2            bus2=2020.1.2            length=0.029536448 units=km Linecode=mtx1615 Switch=y Enabled=y
New Line.1616         bus1=2021.1.2          bus2=1597.1.2          length=0.10930753  units=km Linecode=mtx1616 Switch=y Enabled=y
New Line.1617         bus1=2022.1.2            bus2=550.1.2            length=0.007802661 units=km Linecode=mtx1617 Switch=y Enabled=y
New Line.1618         bus1=777.1.2          bus2=2023.1.2          length=0.011259482 units=km Linecode=mtx1618 Switch=y Enabled=y
New Line.1619         bus1=1784.1.2          bus2=967.1.2          length=0.085243838 units=km Linecode=mtx1619 Switch=y Enabled=y
New Line.1620         bus1=2024.1.2            bus2=1152.1.2            length=0.2622579   units=km Linecode=mtx1620 Switch=y Enabled=y
New Line.1621         bus1=2025.1.2          bus2=2026.1.2          length=0.060959583 units=km Linecode=mtx1621 Switch=y Enabled=y
New Line.1622        bus1=1127.1.2           bus2=2027.1.2          length=0.007298604 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1623         bus1=2028.1.2          bus2=892.1.2          length=0.069129407 units=km Linecode=mtx1623 Switch=y Enabled=y
New Line.1624         bus1=2029.1.2            bus2=2030.1.2            length=0.10220529  units=km Linecode=mtx1624 Switch=y Enabled=y
New Line.1625         bus1=1763.1.2          bus2=2031.1.2          length=0.093496906 units=km Linecode=mtx1625 Switch=y Enabled=y
New Line.1626         bus1=2032.1.2            bus2=786.1.2            length=0.059186808 units=km Linecode=mtx1626 Switch=y Enabled=y
New Line.1627         bus1=2033.1.2          bus2=1342.1.2          length=0.060110408 units=km Linecode=mtx1627 Switch=y Enabled=y
New Line.1628         bus1=2034.1.2          bus2=1594.1.2          length=0.040901181 units=km Linecode=mtx1628 Switch=y Enabled=y
New Line.1629         bus1=1495.1.2          bus2=2035.1.2           length=0.009192607 units=km Linecode=mtx1629 Switch=y Enabled=y
New Line.1630         bus1=945.1.2          bus2=1728.1.2          length=0.059637862 units=km Linecode=mtx1630 Switch=y Enabled=y
New Line.1631         bus1=1738.1.2          bus2=47.1.2          length=0.00378653  units=km Linecode=mtx1631 Switch=y Enabled=y
New Line.1632         bus1=2036.1.2            bus2=2037.1.2            length=0.034561444 units=km Linecode=mtx1632 Switch=y Enabled=y
New Line.1633         bus1=2038.1.2          bus2=2039.1.2          length=0.010399455 units=km Linecode=mtx1633 Switch=y Enabled=y
New Line.1634         bus1=50.1.2          bus2=1317.1.2          length=0.063075385 units=km Linecode=mtx1634 Switch=y Enabled=y
New Line.1635         bus1=2040.1.2          bus2=1886.1.2          length=0.079899044 units=km Linecode=mtx1635 Switch=y Enabled=y
New Line.1636         bus1=774.1.2           bus2=2038.1.2          length=0.00592496  units=km Linecode=mtx1636 Switch=y Enabled=y
New Line.1637         bus1=2041.1.2          bus2=2042.1.2          length=0.079775933 units=km Linecode=mtx1637 Switch=y Enabled=y
New Line.1638         bus1=166.1.2          bus2=948.1.2           length=0.006097707 units=km Linecode=mtx1638 Switch=y Enabled=y
New Line.1639         bus1=1221.1.2          bus2=1965.1.2          length=0.053397955 units=km Linecode=mtx1639 Switch=y Enabled=y
New Line.1640         bus1=2043.1.2          bus2=1777.1.2          length=0.065980208 units=km Linecode=mtx1640 Switch=y Enabled=y
New Line.1641            bus1=1961.1.2           bus2=2044.1.2          length=0.03048     units=km Linecode=mtx1641 Switch=y Enabled=y
New Line.1642         bus1=1607.1.2          bus2=2045.1.2          length=0.067335843 units=km Linecode=mtx1642 Switch=y Enabled=y
New Line.1643         bus1=1430.1.2          bus2=999.1.2          length=0.04727154  units=km Linecode=mtx1643 Switch=y Enabled=y
New Line.1644         bus1=1350.1.2          bus2=1137.1.2          length=0.17992968  units=km Linecode=mtx1644 Switch=y Enabled=y
New Line.1645         bus1=2046.1.2          bus2=2047.1.2          length=0.073601444 units=km Linecode=mtx1645 Switch=y Enabled=y
New Line.1646         bus1=521.1.2          bus2=2048.1.2          length=0.24595941  units=km Linecode=mtx1646 Switch=y Enabled=y
New Line.1647         bus1=215.1.2          bus2=1704.1.2          length=0.047206181 units=km Linecode=mtx1647 Switch=y Enabled=y
New Line.1648         bus1=46.1.2          bus2=1840.1.2          length=0.085882629 units=km Linecode=mtx1648 Switch=y Enabled=y
New Line.1649         bus1=715.1.2          bus2=2049.1.2          length=0.047361663 units=km Linecode=mtx1649 Switch=y Enabled=y
New Line.1650         bus1=1380.1.2          bus2=2050.1.2          length=0.088334878 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1651         bus1=448.1.2          bus2=1868.1.2          length=0.04963526  units=km Linecode=mtx1651 Switch=y Enabled=y
New Line.1652        bus1=2051.1.2        bus2=1947.1.2          length=0.01327054  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1653         bus1=2052.1.2          bus2=1874.1.2          length=0.12762474  units=km Linecode=mtx1653 Switch=y Enabled=y
New Line.1654         bus1=1051.1.2          bus2=2053.1.2          length=0.064433452 units=km Linecode=mtx1654 Switch=y Enabled=y
New Line.1655         bus1=1590.1.2          bus2=2054.1.2          length=0.093617383 units=km Linecode=mtx1655 Switch=y Enabled=y
New Line.1656         bus1=1975.1.2          bus2=846.1.2          length=0.044251508 units=km Linecode=mtx1656 Switch=y Enabled=y
New Line.1657         bus1=1153.1.2            bus2=249.1.2            length=0.05871119  units=km Linecode=mtx1657 Switch=y Enabled=y
New Line.1658         bus1=234.1.2           bus2=1191.1.2          length=0.010461249 units=km Linecode=mtx1658 Switch=y Enabled=y
New Line.1659         bus1=349.1.2          bus2=2028.1.2          length=0.28226112  units=km Linecode=mtx1659 Switch=y Enabled=y
New Line.1660         bus1=2055.1.2          bus2=2056.1.2          length=0.09095332  units=km Linecode=mtx1660 Switch=y Enabled=y
New Line.1661         bus1=1573.1.2          bus2=2057.1.2          length=0.030479469 units=km Linecode=mtx1661 Switch=y Enabled=y
New Line.1662         bus1=2058.1.2          bus2=506.1.2          length=0.23218861  units=km Linecode=mtx1662 Switch=y Enabled=y
New Line.1663         bus1=973.1.2            bus2=1846.1.2            length=0.10349147  units=km Linecode=mtx1663 Switch=y Enabled=y
New Line.1664         bus1=1314.1.2          bus2=1797.1.2          length=0.097536109 units=km Linecode=mtx1664 Switch=y Enabled=y
New Line.1665         bus1=1815.1.2          bus2=2033.1.2          length=0.071312594 units=km Linecode=mtx1665 Switch=y Enabled=y
New Line.1666         bus1=444.1.2           bus2=1487.1.2          length=0.016094425 units=km Linecode=mtx1666 Switch=y Enabled=y
New Line.1667         bus1=875.1.2            bus2=1744.1.2            length=0.078126157 units=km Linecode=mtx1667 Switch=y Enabled=y
New Line.1668         bus1=2059.1.2          bus2=867.1.2          length=0.091809842 units=km Linecode=mtx1668 Switch=y Enabled=y
New Line.1669         bus1=1932.1.2          bus2=1913.1.2          length=0.056973392 units=km Linecode=mtx1669 Switch=y Enabled=y
New Line.1670         bus1=2060.1.2          bus2=2061.1.2          length=0.070103707 units=km Linecode=mtx1670 Switch=y Enabled=y
New Line.1671         bus1=1420.1.2            bus2=2062.1.2            length=0.030041576 units=km Linecode=mtx1671 Switch=y Enabled=y
New Line.1672         bus1=1161.1.2          bus2=2063.1.2          length=0.070453536 units=km Linecode=mtx1672 Switch=y Enabled=y
New Line.1673         bus1=1522.1.2            bus2=481.1.2            length=0.050953357 units=km Linecode=mtx1673 Switch=y Enabled=y
New Line.1674         bus1=40.1.2          bus2=2064.1.2          length=0.076013507 units=km Linecode=mtx1674 Switch=y Enabled=y
New Line.1675         bus1=1341.1.2          bus2=2065.1.2          length=0.068918831 units=km Linecode=mtx1675 Switch=y Enabled=y
New Line.1676         bus1=1425.1.2          bus2=2066.1.2          length=0.035496468 units=km Linecode=mtx1676 Switch=y Enabled=y
New Line.1677         bus1=1251.1.2            bus2=1004.1.2            length=0.13450955  units=km Linecode=mtx1677 Switch=y Enabled=y
New Line.1678         bus1=2067.1.2           bus2=436.1.2          length=0.049250637 units=km Linecode=mtx1678 Switch=y Enabled=y
New Line.1679         bus1=2068.1.2          bus2=2069.1.2          length=0.043078634 units=km Linecode=mtx1679 Switch=y Enabled=y
New Line.1680         bus1=2070.1.2            bus2=2071.1.2            length=0.018347309 units=km Linecode=mtx1680 Switch=y Enabled=y
New Line.1681         bus1=1209.1.2          bus2=2072.1.2          length=0.090738761 units=km Linecode=mtx1681 Switch=y Enabled=y
New Line.1682         bus1=1232.1.2          bus2=1199.1.2          length=0.086015877 units=km Linecode=mtx1682 Switch=y Enabled=y
New Line.1683         bus1=2023.1.2          bus2=358.1.2          length=0.040660731 units=km Linecode=mtx1683 Switch=y Enabled=y
New Line.1684         bus1=294.1.2          bus2=97.1.2           length=0.007683964 units=km Linecode=mtx1684 Switch=y Enabled=y
New Line.1685         bus1=2073.1.2          bus2=2074.1.2          length=0.032257081 units=km Linecode=mtx1685 Switch=y Enabled=y
New Line.1686        bus1=746.1.2           bus2=1186.1.2        length=0.006347379 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1687         bus1=1621.1.2          bus2=338.1.2          length=0.15114759  units=km Linecode=mtx1687 Switch=y Enabled=y
New Line.1688         bus1=1880.1.2          bus2=630.1.2          length=0.036301599 units=km Linecode=mtx1688 Switch=y Enabled=y
New Line.1689         bus1=2075.1.2          bus2=2076.1.2          length=0.052531355 units=km Linecode=mtx1689 Switch=y Enabled=y
New Line.1690         bus1=2077.1.2          bus2=1320.1.2          length=0.09153541  units=km Linecode=mtx1690 Switch=y Enabled=y
New Line.1691         bus1=835.1.2          bus2=2078.1.2          length=0.072169842 units=km Linecode=mtx1691 Switch=y Enabled=y
New Line.1692         bus1=1843.1.2          bus2=735.1.2          length=0.14786578  units=km Linecode=mtx1692 Switch=y Enabled=y
New Line.1693         bus1=1422.1.2          bus2=2079.1.2          length=0.060959662 units=km Linecode=mtx1693 Switch=y Enabled=y
New Line.1694         bus1=784.1.2          bus2=2080.1.2          length=0.059709357 units=km Linecode=mtx1694 Switch=y Enabled=y
New Line.1695         bus1=995.1.2          bus2=762.1.2          length=0.10817978  units=km Linecode=mtx1695 Switch=y Enabled=y
New Line.1696         bus1=1721.1.2          bus2=1848.1.2          length=0.069981853 units=km Linecode=mtx1696 Switch=y Enabled=y
New Line.1697         bus1=2081.1.2          bus2=1770.1.2          length=0.083867737 units=km Linecode=mtx1697 Switch=y Enabled=y
New Line.1698         bus1=2082.1.2          bus2=2083.1.2          length=0.14553764  units=km Linecode=mtx1698 Switch=y Enabled=y
New Line.1699         bus1=920.1.2             bus2=979.1.2              length=0.006443105 units=km Linecode=mtx1699 Switch=y Enabled=y
New Line.1700         bus1=702.1.2          bus2=2084.1.2          length=0.065966762 units=km Linecode=mtx1700 Switch=y Enabled=y
New Line.1701         bus1=1111.1.2          bus2=2085.1.2          length=0.11534885  units=km Linecode=mtx1701 Switch=y Enabled=y
New Line.1702         bus1=1942.1.2          bus2=1633.1.2          length=0.047497208 units=km Linecode=mtx1702 Switch=y Enabled=y
New Line.1703         bus1=225.1.2            bus2=2086.1.2            length=0.075107603 units=km Linecode=mtx1703 Switch=y Enabled=y


New Line.1706         bus1=315.1.2          bus2=2087.1.2          length=0.053639767 units=km Linecode=mtx1706 Switch=y Enabled=y
New Line.1707         bus1=862.1.2          bus2=2088.1.2          length=0.090638275 units=km Linecode=mtx1707 Switch=y Enabled=y
New Line.1708         bus1=2089.1.2           bus2=495.1.2          length=0.004660397 units=km Linecode=mtx1708 Switch=y Enabled=y
New Line.1709        bus1=455.1.2          bus2=2051.1.2        length=0.003095484 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1710         bus1=2090.1.2            bus2=2091.1.2            length=0.044159942 units=km Linecode=mtx1710 Switch=y Enabled=y
New Line.1711         bus1=1931.1.2          bus2=2092.1.2          length=0.015540697 units=km Linecode=mtx1711 Switch=y Enabled=y
New Line.1712         bus1=1481.1.2          bus2=1709.1.2          length=0.078662206 units=km Linecode=mtx1712 Switch=y Enabled=y
New Line.1713         bus1=3.1.2            bus2=2093.1.2             length=0.082687134 units=km Linecode=mtx1713 Switch=y Enabled=y
New Line.1714         bus1=2094.1.2          bus2=172.1.2          length=0.62889353  units=km Linecode=mtx1714 Switch=y Enabled=y
New Line.1715         bus1=385.1.2          bus2=2095.1.2          length=0.2334192   units=km Linecode=mtx1715 Switch=y Enabled=y
New Line.1716         bus1=1578.1.2            bus2=2090.1.2            length=0.12260449  units=km Linecode=mtx1716 Switch=y Enabled=y
New Line.1717         bus1=672.1.2          bus2=2096.1.2          length=0.096738274 units=km Linecode=mtx1717 Switch=y Enabled=y
New Line.1718         bus1=1026.1.2          bus2=2097.1.2          length=0.006533596 units=km Linecode=mtx1718 Switch=y Enabled=y
New Line.1719         bus1=464.1.2            bus2=529.1.2            length=0.099727563 units=km Linecode=mtx1719 Switch=y Enabled=y
New Line.1720         bus1=2098.1.2          bus2=1169.1.2          length=0.003422117 units=km Linecode=mtx1720 Switch=y Enabled=y
New Line.1721         bus1=797.1.2          bus2=2099.1.2            length=0.01398174  units=km linecode=3P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1722         bus1=2100.1.2          bus2=2101.1.2          length=0.086798183 units=km Linecode=mtx1722 Switch=y Enabled=y
New Line.1723         bus1=1194.1.2          bus2=1646.1.2          length=0.085331485 units=km Linecode=mtx1723 Switch=y Enabled=y
New Line.1724         bus1=2102.1.2          bus2=2103.1.2          length=0.14031407  units=km Linecode=mtx1724 Switch=y Enabled=y
New Line.1725         bus1=2104.1.2          bus2=2105.1.2          length=0.16038314  units=km Linecode=mtx1725 Switch=y Enabled=y
New Line.1726         bus1=1994.1.2            bus2=2106.1.2            length=0.002179793 units=km Linecode=mtx1726 Switch=y Enabled=y
New Line.1727         bus1=2107.1.2          bus2=775.1.2          length=0.027383136 units=km Linecode=mtx1727 Switch=y Enabled=y
New Line.1728         bus1=2108.1.2          bus2=2109.1.2          length=0.11787265  units=km Linecode=mtx1728 Switch=y Enabled=y
New Line.1729         bus1=2080.1.2          bus2=1664.1.2          length=0.090923459 units=km Linecode=mtx1729 Switch=y Enabled=y
New Line.1730         bus1=2110.1.2          bus2=99.1.2          length=0.099363288 units=km Linecode=mtx1730 Switch=y Enabled=y
New Line.1731         bus1=1178.1.2          bus2=2111.1.2          length=0.048381956 units=km Linecode=mtx1731 Switch=y Enabled=y
New Line.1732         bus1=2106.1.2            bus2=2112.1.2            length=0.016265057 units=km Linecode=mtx1732 Switch=y Enabled=y
New Line.1733         bus1=1021.1.2            bus2=235.1.2            length=0.078884003 units=km Linecode=mtx1733 Switch=y Enabled=y
New Line.1734         bus1=752.1.2          bus2=2113.1.2          length=0.097334747 units=km Linecode=mtx1734 Switch=y Enabled=y
New Line.1735         bus1=2114.1.2            bus2=188.1.2            length=0.07221755  units=km Linecode=mtx1735 Switch=y Enabled=y
New Line.1736         bus1=2115.1.2          bus2=965.1.2          length=0.090303342 units=km Linecode=mtx1736 Switch=y Enabled=y
New Line.1737         bus1=903.1.2          bus2=2046.1.2          length=0.068907879 units=km Linecode=mtx1737 Switch=y Enabled=y
New Line.1738         bus1=2116.1.2          bus2=1238.1.2          length=0.047003092 units=km Linecode=mtx1738 Switch=y Enabled=y
New Line.1739         bus1=2117.1.2            bus2=823.1.2            length=0.1014281   units=km Linecode=mtx1739 Switch=y Enabled=y
New Line.1740         bus1=198.1.2          bus2=2118.1.2          length=0.009934942 units=km Linecode=mtx1740 Switch=y Enabled=y
New Line.1741         bus1=76.1.2          bus2=552.1.2          length=0.15193956  units=km Linecode=mtx1741 Switch=y Enabled=y
New Line.1742         bus1=1872.1.2          bus2=503.1.2          length=0.003769859 units=km Linecode=mtx1742 Switch=y Enabled=y
New Line.1743         bus1=2119.1.2            bus2=996.1.2            length=0.14253728  units=km Linecode=mtx1743 Switch=y Enabled=y
New Line.1744         bus1=1743.1.2          bus2=628.1.2          length=0.003119941 units=km Linecode=mtx1744 Switch=y Enabled=y
New Line.1745         bus1=1916.1.2          bus2=1491.1.2          length=0.10724059  units=km Linecode=mtx1745 Switch=y Enabled=y
New Line.1746         bus1=2120.1.2          bus2=2058.1.2          length=0.11056544  units=km Linecode=mtx1746 Switch=y Enabled=y
New Line.1747 bus1=2121.1.2      bus2=1574.1.2              switch=y           R1=1     1   1        1            Length=0.001
New Line.1748         bus1=2122.1.2            bus2=2121.1.2      length=0.008351653 units=km Linecode=mtx1748 Switch=y Enabled=y
New Line.1749         bus1=672.1.2          bus2=2123.1.2          length=0.020532809 units=km Linecode=mtx1749 Switch=y Enabled=y
New Line.1750         bus1=2124.1.2          bus2=2125.1.2          length=0.035560286 units=km Linecode=mtx1750 Switch=y Enabled=y
New Line.1751         bus1=1974.1.2            bus2=2126.1.2            length=0.088059547 units=km Linecode=mtx1751 Switch=y Enabled=y
New Line.1752         bus1=1887.1.2            bus2=192.1.2            length=0.077364815 units=km Linecode=mtx1752 Switch=y Enabled=y
New Line.1753         bus1=803.1.2          bus2=2127.1.2          length=0.059455633 units=km Linecode=mtx1753 Switch=y Enabled=y
New Line.1754         bus1=288.1.2          bus2=419.1.2          length=0.018661964 units=km Linecode=mtx1754 Switch=y Enabled=y
New Line.1755         bus1=2128.1.2            bus2=1118.1.2            length=0.071007562 units=km Linecode=mtx1755 Switch=y Enabled=y
New Line.1756         bus1=508.1.2          bus2=2129.1.2          length=0.060007189 units=km Linecode=mtx1756 Switch=y Enabled=y
New Line.1757         bus1=2130.1.2          bus2=2131.1.2          length=0.020555058 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1758         bus1=2132.1.2            bus2=800.1.2            length=0.067199597 units=km Linecode=mtx1758 Switch=y Enabled=y
New Line.1759         bus1=1769.1.2          bus2=2133.1.2          length=0.073732263 units=km Linecode=mtx1759 Switch=y Enabled=y
New Line.1760         bus1=801.1.2            bus2=452.1.2            length=0.05014083  units=km Linecode=mtx1760 Switch=y Enabled=y
New Line.1761         bus1=2134.1.2          bus2=2135.1.2          length=0.004571641 units=km Linecode=mtx1761 Switch=y Enabled=y
New Line.1762         bus1=1130.1.2          bus2=1786.1.2          length=0.046203788 units=km Linecode=mtx1762 Switch=y Enabled=y
New Line.1763         bus1=180.1.2          bus2=1658.1.2          length=0.20874377  units=km Linecode=mtx1763 Switch=y Enabled=y
New Line.1764         bus1=2048.1.2          bus2=1208.1.2          length=0.053306571 units=km Linecode=mtx1764 Switch=y Enabled=y
New Line.1765         bus1=659.1.2          bus2=1885.1.2          length=0.14570188  units=km Linecode=mtx1765 Switch=y Enabled=y
New Line.1766      bus1=2136.1.2      bus2=2137.1.2             switch=y           R1=1     1   1        1            Length=0.001
New Line.1767         bus1=2138.1.2              bus2=2136.1.2      length=0.021280456 units=km Linecode=mtx1767 Switch=y Enabled=y
New Line.1768         bus1=1652.1.2          bus2=1691.1.2          length=0.03143069  units=km Linecode=mtx1768 Switch=y Enabled=y
New Line.1769         bus1=1225.1.2            bus2=1133.1.2            length=0.06085092  units=km Linecode=mtx1769 Switch=y Enabled=y
New Line.1770         bus1=2139.1.2            bus2=2140.1.2            length=0.078544886 units=km Linecode=mtx1770 Switch=y Enabled=y
New Line.1771         bus1=2141.1.2          bus2=1571.1.2          length=0.090567079 units=km Linecode=mtx1771 Switch=y Enabled=y
New Line.1772         bus1=2142.1.2          bus2=997.1.2          length=0.10854935  units=km Linecode=mtx1772 Switch=y Enabled=y
New Line.1773         bus1=2143.1.2          bus2=340.1.2          length=0.065348622 units=km Linecode=mtx1773 Switch=y Enabled=y
New Line.1774         bus1=1819.1.2          bus2=2144.1.2          length=0.068668503 units=km Linecode=mtx1774 Switch=y Enabled=y
New Line.1775         bus1=183.1.2          bus2=2145.1.2          length=0.049975742 units=km Linecode=mtx1775 Switch=y Enabled=y
New Line.1776         bus1=865.1.2          bus2=2146.1.2          length=0.063143897 units=km Linecode=mtx1776 Switch=y Enabled=y
New Line.1777         bus1=220.1.2          bus2=2147.1.2          length=0.053601875 units=km Linecode=mtx1777 Switch=y Enabled=y
New Line.1778         bus1=512.1.2            bus2=223.1.2            length=0.043586139 units=km Linecode=mtx1778 Switch=y Enabled=y
New Line.1779        bus1=2148.1.2          bus2=1850.1.2          length=0.1919477   units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1780         bus1=1939.1.2          bus2=67.1.2          length=0.14443382  units=km Linecode=mtx1780 Switch=y Enabled=y
New Line.1781      bus1=2149.1.2      bus2=2150.1.2             switch=y           R1=1     1   1        1            Length=0.001
New Line.1782         bus1=1392.1.2            bus2=2149.1.2      length=0.066541735 units=km Linecode=mtx1782 Switch=y Enabled=y
New Line.1783         bus1=1442.1.2            bus2=930.1.2            length=0.028659335 units=km Linecode=mtx1783 Switch=y Enabled=y
New Line.1784         bus1=2151.1.2          bus2=2152.1.2          length=0.079865899 units=km Linecode=mtx1784 Switch=y Enabled=y
New Line.1785         bus1=1748.1.2          bus2=1563.1.2          length=0.08870806  units=km Linecode=mtx1785 Switch=y Enabled=y
New Line.1786         bus1=2153.1.2            bus2=85.1.2            length=0.030412228 units=km Linecode=mtx1786 Switch=y Enabled=y
New Line.1787         bus1=1163.1.2          bus2=2154.1.2           length=0.18922744  units=km Linecode=mtx1787 Switch=y Enabled=y
New Line.1788         bus1=1275.1.2          bus2=2155.1.2          length=0.039259698 units=km Linecode=mtx1788 Switch=y Enabled=y
New Line.1789         bus1=479.1.2            bus2=291.1.2            length=0.074066753 units=km Linecode=mtx1789 Switch=y Enabled=y
New Line.1790         bus1=2032.1.2          bus2=287.1.2           length=0.005570575 units=km Linecode=mtx1790 Switch=y Enabled=y
New Line.1791         bus1=929.1.2            bus2=1865.1.2            length=0.055687665 units=km Linecode=mtx1791 Switch=y Enabled=y
New Line.1792         bus1=384.1.2          bus2=2156.1.2          length=0.019367761 units=km Linecode=mtx1792 Switch=y Enabled=y
New Line.1793         bus1=558.1.2            bus2=2036.1.2            length=0.1078712   units=km Linecode=mtx1793 Switch=y Enabled=y
New Line.1794         bus1=114.1.2          bus2=1921.1.2          length=0.011150478 units=km Linecode=mtx1794 Switch=y Enabled=y
New Line.1795         bus1=1940.1.2          bus2=372.1.2          length=0.029235554 units=km Linecode=mtx1795 Switch=y Enabled=y
New Line.1796         bus1=1573.1.2          bus2=2157.1.2          length=0.030479969 units=km Linecode=mtx1796 Switch=y Enabled=y
New Line.1797         bus1=2158.1.2           bus2=782.1.2          length=0.005181141 units=km Linecode=mtx1797 Switch=y Enabled=y
New Line.1798         bus1=493.1.2          bus2=2068.1.2          length=0.052019415 units=km Linecode=mtx1798 Switch=y Enabled=y
New Line.1799         bus1=1299.1.2          bus2=1784.1.2          length=0.11969229  units=km Linecode=mtx1799 Switch=y Enabled=y
New Line.1800         bus1=626.1.2            bus2=2159.1.2            length=0.09683365  units=km Linecode=mtx1800 Switch=y Enabled=y
New Line.1801         bus1=1869.1.2            bus2=1006.1.2            length=0.10508824  units=km Linecode=mtx1801 Switch=y Enabled=y
New Line.1802         bus1=2160.1.2          bus2=439.1.2          length=0.054434969 units=km Linecode=mtx1802 Switch=y Enabled=y
New Line.1803         bus1=502.1.2          bus2=2012.1.2          length=0.008815674 units=km Linecode=mtx1803 Switch=y Enabled=y
New Line.1804         bus1=1920.1.2          bus2=2161.1.2          length=0.026660881 units=km Linecode=mtx1804 Switch=y Enabled=y
New Line.1805         bus1=1373.1.2           bus2=2162.1.2            length=0.034212456 units=km Linecode=mtx1805 Switch=y Enabled=y
New Line.1806         bus1=1988.1.2          bus2=2163.1.2           length=0.009619398 units=km Linecode=mtx1806 Switch=y Enabled=y
New Line.1807         bus1=435.1.2          bus2=2164.1.2          length=0.091646063 units=km Linecode=mtx1807 Switch=y Enabled=y
New Line.1808         bus1=2165.1.2            bus2=63.1.2            length=0.056092185 units=km Linecode=mtx1808 Switch=y Enabled=y
New Line.1809         bus1=1211.1.2          bus2=910.1.2          length=0.022670171 units=km Linecode=mtx1809 Switch=y Enabled=y
New Line.1810         bus1=1441.1.2          bus2=2166.1.2          length=0.055001948 units=km Linecode=mtx1810 Switch=y Enabled=y
New Line.1811         bus1=766.1.2          bus2=1377.1.2          length=0.090791615 units=km Linecode=mtx1811 Switch=y Enabled=y
New Line.1812         bus1=2167.1.2          bus2=1416.1.2          length=0.10814559  units=km Linecode=mtx1812 Switch=y Enabled=y
New Line.1813         bus1=2168.1.2           bus2=540.1.2          length=0.043174358 units=km Linecode=mtx1813 Switch=y Enabled=y
New Line.1814         bus1=2169.1.2            bus2=1091.1.2            length=0.042895536 units=km Linecode=mtx1814 Switch=y Enabled=y
New Line.1815         bus1=1520.1.2            bus2=2170.1.2            length=0.022160268 units=km Linecode=mtx1815 Switch=y Enabled=y
New Line.1816         bus1=1240.1.2          bus2=2171.1.2          length=0.095546593 units=km Linecode=mtx1816 Switch=y Enabled=y
New Line.1817         bus1=364.1.2            bus2=1401.1.2            length=0.074693171 units=km Linecode=mtx1817 Switch=y Enabled=y
New Line.1818         bus1=1020.1.2          bus2=1507.1.2          length=0.042786809 units=km Linecode=mtx1818 Switch=y Enabled=y
New Line.1819         bus1=630.1.2          bus2=944.1.2          length=0.1415619   units=km Linecode=mtx1819 Switch=y Enabled=y
New Line.1820         bus1=114.1.2            bus2=900.1.2            length=0.037008228 units=km Linecode=mtx1820 Switch=y Enabled=y
New Line.1821         bus1=1402.1.2            bus2=1336.1.2            length=0.06764679  units=km Linecode=mtx1821 Switch=y Enabled=y
New Line.1822         bus1=18.1.2            bus2=29.1.2            length=0.073122501 units=km Linecode=mtx1822 Switch=y Enabled=y
New Line.1823         bus1=718.1.2          bus2=2172.1.2          length=0.07367517  units=km Linecode=mtx1823 Switch=y Enabled=y
New Line.1824         bus1=956.1.2           bus2=2021.1.2          length=0.006614675 units=km Linecode=mtx1824 Switch=y Enabled=y
New Line.1825         bus1=2173.1.2            bus2=500.1.2            length=0.029324703 units=km Linecode=mtx1825 Switch=y Enabled=y
New Line.1826         bus1=265.1.2          bus2=637.1.2          length=0.073170138 units=km Linecode=mtx1826 Switch=y Enabled=y
New Line.1827         bus1=1946.1.2            bus2=528.1.2            length=0.094418329 units=km Linecode=mtx1827 Switch=y Enabled=y
New Line.1828         bus1=1083.1.2          bus2=768.1.2          length=0.24316767  units=km Linecode=mtx1828 Switch=y Enabled=y
New Line.1829         bus1=2174.1.2             bus2=2175.1.2            length=0.14963834  units=km Linecode=mtx1829 Switch=y Enabled=y
New Line.1830         bus1=1254.1.2            bus2=731.1.2            length=0.055242928 units=km Linecode=mtx1830 Switch=y Enabled=y
New Line.1831         bus1=1096.1.2          bus2=1545.1.2          length=0.020983316 units=km Linecode=mtx1831 Switch=y Enabled=y
New Line.1832         bus1=1894.1.2          bus2=2176.1.2          length=0.089472099 units=km Linecode=mtx1832 Switch=y Enabled=y
New Line.1833         bus1=1088.1.2            bus2=1651.1.2            length=0.061136932 units=km Linecode=mtx1833 Switch=y Enabled=y
New Line.1834         bus1=1086.1.2          bus2=1098.1.2          length=0.00607771  units=km Linecode=mtx1834 Switch=y Enabled=y
New Line.1835         bus1=373.1.2          bus2=878.1.2          length=0.10690433  units=km Linecode=mtx1835 Switch=y Enabled=y
New Line.1836         bus1=857.1.2            bus2=2177.1.2            length=0.088826538 units=km Linecode=mtx1836 Switch=y Enabled=y
New Line.1837         bus1=222.1.2             bus2=261.1.2            length=0.092995455 units=km Linecode=mtx1837 Switch=y Enabled=y
New Line.1838         bus1=2178.1.2          bus2=1958.1.2          length=0.081400648 units=km Linecode=mtx1838 Switch=y Enabled=y
New Line.1839         bus1=1147.1.2            bus2=213.1.2            length=0.068567464 units=km Linecode=mtx1839 Switch=y Enabled=y
New Line.1840         bus1=1739.1.2            bus2=2179.1.2            length=0.089101046 units=km Linecode=mtx1840 Switch=y Enabled=y
New Line.1841         bus1=1650.1.2            bus2=2180.1.2            length=0.20998779  units=km Linecode=mtx1841 Switch=y Enabled=y
New Line.1842         bus1=1007.1.2          bus2=1449.1.2          length=0.010262399 units=km Linecode=mtx1842 Switch=y Enabled=y
New Line.1843         bus1=1192.1.2          bus2=1618.1.2          length=0.11239746  units=km Linecode=mtx1843 Switch=y Enabled=y
New Line.1844         bus1=1598.1.2          bus2=1446.1.2          length=0.096799104 units=km Linecode=mtx1844 Switch=y Enabled=y
New Line.1845         bus1=1901.1.2          bus2=1589.1.2          length=0.083550264 units=km Linecode=mtx1845 Switch=y Enabled=y
New Line.1846         bus1=2181.1.2          bus2=2182.1.2          length=0.051037847 units=km Linecode=mtx1846 Switch=y Enabled=y
New Line.1847         bus1=2124.1.2          bus2=1040.1.2          length=0.082745438 units=km Linecode=mtx1847 Switch=y Enabled=y
New Line.1848         bus1=804.1.2          bus2=543.1.2          length=0.00290043  units=km Linecode=mtx1848 Switch=y Enabled=y
New Line.1849         bus1=2183.1.2          bus2=2184.1.2          length=0.055606902 units=km Linecode=mtx1849 Switch=y Enabled=y
New Line.1850         bus1=2185.1.2          bus2=2167.1.2          length=0.058647501 units=km Linecode=mtx1850 Switch=y Enabled=y
New Line.1851         bus1=1830.1.2             bus2=2169.1.2            length=0.006141567 units=km Linecode=mtx1851 Switch=y Enabled=y
New Line.1852         bus1=1499.1.2            bus2=2186.1.2            length=0.024136689 units=km Linecode=mtx1852 Switch=y Enabled=y
New Line.1853         bus1=662.1.2          bus2=2187.1.2          length=0.060960159 units=km Linecode=mtx1853 Switch=y Enabled=y
New Line.1854         bus1=1182.1.2          bus2=434.1.2          length=0.093535947 units=km Linecode=mtx1854 Switch=y Enabled=y
New Line.1855         bus1=1450.1.2          bus2=1756.1.2          length=0.10091087  units=km Linecode=mtx1855 Switch=y Enabled=y
New Line.1856         bus1=64.1.2            bus2=984.1.2            length=0.023766378 units=km Linecode=mtx1856 Switch=y Enabled=y
New Line.1857         bus1=2188.1.2            bus2=21.1.2            length=0.10300613  units=km Linecode=mtx1857 Switch=y Enabled=y
New Line.1858         bus1=2189.1.2            bus2=1254.1.2            length=0.066599759 units=km Linecode=mtx1858 Switch=y Enabled=y
New Line.1859         bus1=177.1.2            bus2=1692.1.2            length=0.054627261 units=km Linecode=mtx1859 Switch=y Enabled=y
New Line.1860        bus1=1898.1.2          bus2=1738.1.2          length=0.10368766  units=km Linecode=mtx1860 Switch=y Enabled=y
New Line.1861         bus1=2001.1.2            bus2=1233.1.2            length=0.033799026 units=km Linecode=mtx1861 Switch=y Enabled=y
New Line.1862        bus1=1054.1.2          bus2=2190.1.2          length=0.14305142  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1863        bus1=94.1.2          bus2=539.1.2          length=0.039047848 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1864         bus1=849.1.2          bus2=2060.1.2          length=0.05947339  units=km Linecode=mtx1864 Switch=y Enabled=y
New Line.1865         bus1=2191.1.2          bus2=312.1.2          length=0.044452135 units=km Linecode=mtx1865 Switch=y Enabled=y
New Line.1866         bus1=2156.1.2          bus2=2192.1.2          length=0.018179595 units=km Linecode=mtx1866 Switch=y Enabled=y
New Line.1867         bus1=32.1.2            bus2=420.1.2            length=0.11268739  units=km Linecode=mtx1867 Switch=y Enabled=y
New Line.1868         bus1=443.1.2            bus2=2193.1.2            length=0.19013104  units=km Linecode=mtx1868 Switch=y Enabled=y
New Line.1869         bus1=20.1.2          bus2=1730.1.2          length=0.10077887  units=km Linecode=mtx1869 Switch=y Enabled=y
New Line.1870         bus1=2194.1.2          bus2=2195.1.2          length=0.012162605 units=km Linecode=mtx1870 Switch=y Enabled=y
New Line.1871         bus1=2196.1.2          bus2=2197.1.2          length=0.091219271 units=km Linecode=mtx1871 Switch=y Enabled=y
New Line.1872         bus1=881.1.2          bus2=2198.1.2          length=0.046038055 units=km Linecode=mtx1872 Switch=y Enabled=y
New Line.1873         bus1=565.1.2            bus2=640.1.2            length=0.043890133 units=km Linecode=mtx1873 Switch=y Enabled=y
New Line.1874         bus1=729.1.2            bus2=362.1.2            length=0.029773341 units=km Linecode=mtx1874 Switch=y Enabled=y
New Line.1875         bus1=1432.1.2          bus2=356.1.2          length=0.014420363 units=km Linecode=mtx1875 Switch=y Enabled=y
New Line.1876         bus1=533.1.2          bus2=2199.1.2          length=0.096889144 units=km Linecode=mtx1876 Switch=y Enabled=y
New Line.1877         bus1=1009.1.2          bus2=2200.1.2          length=0.04458962  units=km Linecode=mtx1877 Switch=y Enabled=y
New Line.1878         bus1=177.1.2          bus2=1067.1.2          length=0.087054844 units=km Linecode=mtx1878 Switch=y Enabled=y
New Line.1879         bus1=1148.1.2           bus2=1277.1.2          length=0.006206339 units=km Linecode=mtx1879 Switch=y Enabled=y
New Line.1880         bus1=474.1.2           bus2=598.1.2          length=0.017681793 units=km Linecode=mtx1880 Switch=y Enabled=y
New Line.1881         bus1=235.1.2          bus2=2201.1.2          length=0.086251785 units=km Linecode=mtx1881 Switch=y Enabled=y
New Line.1882         bus1=1891.1.2          bus2=2202.1.2          length=0.062357056 units=km Linecode=mtx1882 Switch=y Enabled=y
New Line.1883         bus1=2203.1.2            bus2=1519.1.2            length=0.063672552 units=km Linecode=mtx1883 Switch=y Enabled=y
New Line.1884         bus1=1132.1.2          bus2=633.1.2          length=0.04094586  units=km Linecode=mtx1884 Switch=y Enabled=y
New Line.1885         bus1=2204.1.2            bus2=2205.1.2            length=0.004744927 units=km Linecode=mtx1885 Switch=y Enabled=y
New Line.1886         bus1=318.1.2            bus2=17.1.2            length=0.093755509 units=km Linecode=mtx1886 Switch=y Enabled=y
New Line.1887         bus1=634.1.2           bus2=2206.1.2          length=0.020642497 units=km Linecode=mtx1887 Switch=y Enabled=y
New Line.1888         bus1=2207.1.2          bus2=2208.1.2          length=0.024576306 units=km Linecode=mtx1888 Switch=y Enabled=y
New Line.1889         bus1=158.1.2          bus2=1414.1.2          length=0.095826227 units=km Linecode=mtx1889 Switch=y Enabled=y
New Line.1890        bus1=2209.1.2          bus2=297.1.2          length=0.017262155 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1891         bus1=197.1.2              bus2=1397.1.2            length=0.037866233 units=km Linecode=mtx1891 Switch=y Enabled=y
New Line.1892         bus1=1928.1.2          bus2=553.1.2          length=0.002653675 units=km Linecode=mtx1892 Switch=y Enabled=y
New Line.1893         bus1=828.1.2          bus2=2210.1.2          length=0.093547793 units=km Linecode=mtx1893 Switch=y Enabled=y
New Line.1894         bus1=1399.1.2            bus2=851.1.2            length=0.037420411 units=km Linecode=mtx1894 Switch=y Enabled=y
New Line.1895         bus1=2154.1.2           bus2=1596.1.2          length=0.00535451  units=km Linecode=mtx1895 Switch=y Enabled=y
New Line.1896         bus1=1167.1.2          bus2=2142.1.2          length=0.036242762 units=km Linecode=mtx1896 Switch=y Enabled=y
New Line.1897         bus1=725.1.2          bus2=2158.1.2           length=0.008572852 units=km Linecode=mtx1897 Switch=y Enabled=y
New Line.1898         bus1=1414.1.2          bus2=2211.1.2          length=0.066493594 units=km Linecode=mtx1898 Switch=y Enabled=y
New Line.1899         bus1=1056.1.2          bus2=2212.1.2          length=0.069112402 units=km Linecode=mtx1899 Switch=y Enabled=y
New Line.1900         bus1=2213.1.2          bus2=2214.1.2          length=0.22967096  units=km Linecode=mtx1900 Switch=y Enabled=y
New Line.1901         bus1=1809.1.2            bus2=1469.1.2            length=0.063861519 units=km Linecode=mtx1901 Switch=y Enabled=y
New Line.1902        bus1=2215.1.2          bus2=1269.1.2          length=0.062588996 units=km Linecode=mtx1902 Switch=y Enabled=y
New Line.1903         bus1=1260.1.2          bus2=2216.1.2          length=0.058870702 units=km Linecode=mtx1903 Switch=y Enabled=y
New Line.1904         bus1=627.1.2           bus2=2217.1.2          length=0.083779964 units=km Linecode=mtx1904 Switch=y Enabled=y
New Line.1905         bus1=1723.1.2         bus2=75.1.2          length=0.010248637 units=km Linecode=mtx1905 Switch=y Enabled=y
New Line.1906         bus1=736.1.2          bus2=2141.1.2          length=0.091515838 units=km Linecode=mtx1906 Switch=y Enabled=y
New Line.1907         bus1=633.1.2          bus2=268.1.2          length=0.093855873 units=km Linecode=mtx1907 Switch=y Enabled=y
New Line.1908         bus1=2218.1.2          bus2=1718.1.2          length=0.1259863   units=km Linecode=mtx1908 Switch=y Enabled=y
New Line.1909         bus1=1464.1.2          bus2=1181.1.2          length=0.1336502   units=km Linecode=mtx1909 Switch=y Enabled=y
New Line.1910         bus1=1558.1.2          bus2=1700.1.2          length=0.059179711 units=km Linecode=mtx1910 Switch=y Enabled=y
New Line.1911         bus1=2219.1.2          bus2=2220.1.2          length=0.08026709  units=km Linecode=mtx1911 Switch=y Enabled=y
New Line.1912         bus1=2114.1.2          bus2=2221.1.2          length=0.047166826 units=km Linecode=mtx1912 Switch=y Enabled=y
New Line.1913         bus1=2222.1.2            bus2=2223.1.2            length=0.005246984 units=km Linecode=mtx1913 Switch=y Enabled=y
New Line.1914         bus1=1564.1.2          bus2=2224.1.2          length=0.25450911  units=km Linecode=mtx1914 Switch=y Enabled=y
New Line.1915         bus1=2030.1.2            bus2=1473.1.2            length=0.03125161  units=km Linecode=mtx1915 Switch=y Enabled=y
New Line.1916      bus1=2225.1.2      bus2=1779.1.2             switch=y           R1=1     1   1        1            Length=0.001
New Line.1917         bus1=2159.1.2            bus2=2225.1.2      length=0.052958573 units=km Linecode=mtx1917 Switch=y Enabled=y
New Line.1918         bus1=2062.1.2            bus2=43.1.2            length=0.11047921  units=km Linecode=mtx1918 Switch=y Enabled=y
New Line.1919         bus1=2226.1.2          bus2=2227.1.2          length=0.18933472  units=km Linecode=mtx1919 Switch=y Enabled=y
New Line.1920         bus1=639.1.2          bus2=2228.1.2          length=0.2474771   units=km Linecode=mtx1920 Switch=y Enabled=y
New Line.1921         bus1=283.1.2           bus2=1866.1.2          length=0.016338844 units=km Linecode=mtx1921 Switch=y Enabled=y
New Line.1922         bus1=1284.1.2          bus2=690.1.2          length=0.22821774  units=km Linecode=mtx1922 Switch=y Enabled=y
New Line.1923         bus1=1495.1.2            bus2=259.1.2            length=0.044113147 units=km Linecode=mtx1923 Switch=y Enabled=y
New Line.1924         bus1=1492.1.2          bus2=911.1.2          length=0.12639188  units=km Linecode=mtx1924 Switch=y Enabled=y
New Line.1925         bus1=1694.1.2          bus2=1968.1.2           length=0.010083267 units=km Linecode=mtx1925 Switch=y Enabled=y
New Line.1926         bus1=854.1.2          bus2=2115.1.2          length=0.19745412  units=km Linecode=mtx1926 Switch=y Enabled=y
New Line.1927         bus1=2162.1.2            bus2=2229.1.2            length=0.044393747 units=km Linecode=mtx1927 Switch=y Enabled=y
New Line.1928         bus1=219.1.2          bus2=2089.1.2           length=0.007368314 units=km Linecode=mtx1928 Switch=y Enabled=y
New Line.1929         bus1=26.1.2            bus2=936.1.2            length=0.093921268 units=km Linecode=mtx1929 Switch=y Enabled=y
New Line.1930         bus1=1216.1.2            bus2=443.1.2            length=0.13705468  units=km Linecode=mtx1930 Switch=y Enabled=y
New Line.1931         bus1=1766.1.2            bus2=2230.1.2            length=0.024030357 units=km Linecode=mtx1931 Switch=y Enabled=y
New Line.1932         bus1=812.1.2          bus2=2231.1.2          length=0.04596056  units=km Linecode=mtx1932 Switch=y Enabled=y
New Line.1933         bus1=846.1.2          bus2=135.1.2          length=0.093111159 units=km Linecode=mtx1933 Switch=y Enabled=y
New Line.1934         bus1=2232.1.2            bus2=2233.1.2            length=0.063212772 units=km Linecode=mtx1934 Switch=y Enabled=y
New Line.1935         bus1=1943.1.2          bus2=2234.1.2          length=0.031082657 units=km Linecode=mtx1935 Switch=y Enabled=y
New Line.1936         bus1=2235.1.2          bus2=2236.1.2          length=0.054784733 units=km Linecode=mtx1936 Switch=y Enabled=y
New Line.1937         bus1=1803.1.2          bus2=2237.1.2          length=0.011879078 units=km Linecode=mtx1937 Switch=y Enabled=y
New Line.1938         bus1=2163.1.2           bus2=1259.1.2          length=0.005415493 units=km Linecode=mtx1938 Switch=y Enabled=y
New Line.1939         bus1=158.1.2          bus2=2041.1.2          length=0.081689537 units=km Linecode=mtx1939 Switch=y Enabled=y
New Line.1940         bus1=2175.1.2            bus2=282.1.2            length=0.019045497 units=km Linecode=mtx1940 Switch=y Enabled=y
New Line.1941         bus1=1776.1.2          bus2=1539.1.2          length=0.032813881 units=km Linecode=mtx1941 Switch=y Enabled=y
New Line.1942         bus1=1465.1.2          bus2=1735.1.2          length=0.098863643 units=km Linecode=mtx1942 Switch=y Enabled=y
New Line.1943         bus1=1512.1.2          bus2=2238.1.2          length=0.037039941 units=km Linecode=mtx1943 Switch=y Enabled=y
New Line.1944         bus1=2239.1.2          bus2=2240.1.2          length=0.072310835 units=km Linecode=mtx1944 Switch=y Enabled=y
New Line.1945         bus1=574.1.2          bus2=194.1.2          length=0.014662531 units=km Linecode=mtx1945 Switch=y Enabled=y
New Line.1946         bus1=680.1.2          bus2=5.1.2          length=0.061908103 units=km Linecode=mtx1946 Switch=y Enabled=y
New Line.1947         bus1=2241.1.2          bus2=2005.1.2           length=0.009627028 units=km Linecode=mtx1947 Switch=y Enabled=y
New Line.1948         bus1=312.1.2          bus2=663.1.2          length=0.081447727 units=km Linecode=mtx1948 Switch=y Enabled=y
New Line.1949         bus1=946.1.2            bus2=1988.1.2            length=0.12855407  units=km Linecode=mtx1949 Switch=y Enabled=y
New Line.1950         bus1=1775.1.2          bus2=1478.1.2          length=0.03473258  units=km Linecode=mtx1950 Switch=y Enabled=y
New Line.1951         bus1=1674.1.2            bus2=1521.1.2            length=0.079587956 units=km Linecode=mtx1951 Switch=y Enabled=y
New Line.1952         bus1=2242.1.2          bus2=2006.1.2          length=0.0388207   units=km Linecode=mtx1952 Switch=y Enabled=y
New Line.1953         bus1=202.1.2          bus2=2243.1.2          length=0.088112702 units=km Linecode=mtx1953 Switch=y Enabled=y
New Line.1954         bus1=2244.1.2          bus2=1858.1.2        length=0.005203969 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1955         bus1=2245.1.2          bus2=1306.1.2          length=0.10408338  units=km Linecode=mtx1955 Switch=y Enabled=y
New Line.1956         bus1=2246.1.2          bus2=588.1.2           length=0.006630176 units=km Linecode=mtx1956 Switch=y Enabled=y
New Line.1957         bus1=2210.1.2          bus2=155.1.2          length=0.079408777 units=km Linecode=mtx1957 Switch=y Enabled=y
New Line.1958         bus1=815.1.2          bus2=2196.1.2          length=0.048545043 units=km Linecode=mtx1958 Switch=y Enabled=y
New Line.1959         bus1=2247.1.2          bus2=2248.1.2          length=0.10822302  units=km Linecode=mtx1959 Switch=y Enabled=y
New Line.1960      bus1=2249.1.2    bus2=2009.1.2           switch=y           R1=1     1   1        1            Length=0.001
New Line.1961         bus1=2250.1.2          bus2=2249.1.2    length=0.051547979 units=km Linecode=mtx1961 Switch=y Enabled=y
New Line.1962         bus1=1666.1.2            bus2=796.1.2             length=0.003282437 units=km linecode=3P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1963         bus1=2055.1.2          bus2=901.1.2          length=0.13130898  units=km Linecode=mtx1963 Switch=y Enabled=y
New Line.1964         bus1=1499.1.2            bus2=2251.1.2            length=0.028319425 units=km Linecode=mtx1964 Switch=y Enabled=y
New Line.1965         bus1=2091.1.2            bus2=2252.1.2            length=0.10556016  units=km Linecode=mtx1965 Switch=y Enabled=y
New Line.1966         bus1=2253.1.2            bus2=1445.1.2            length=0.067491088 units=km Linecode=mtx1966 Switch=y Enabled=y
New Line.1967         bus1=2254.1.2            bus2=471.1.2            length=0.051051209 units=km Linecode=mtx1967 Switch=y Enabled=y
New Line.1968        bus1=2027.1.2          bus2=2255.1.2          length=0.084027016 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1969         bus1=2256.1.2          bus2=2257.1.2          length=0.085417641 units=km Linecode=mtx1969 Switch=y Enabled=y
New Line.1970         bus1=2258.1.2          bus2=1982.1.2          length=0.079837668 units=km Linecode=mtx1970 Switch=y Enabled=y
New Line.1971         bus1=658.1.2            bus2=209.1.2            length=0.029849867 units=km Linecode=mtx1971 Switch=y Enabled=y
New Line.1972         bus1=1358.1.2          bus2=810.1.2          length=0.0031939   units=km Linecode=mtx1972 Switch=y Enabled=y
New Line.1973         bus1=1946.1.2          bus2=1702.1.2           length=0.012051077 units=km Linecode=mtx1973 Switch=y Enabled=y
New Line.1974         bus1=1475.1.2          bus2=168.1.2          length=0.058829274 units=km Linecode=mtx1974 Switch=y Enabled=y
New Line.1975         bus1=1885.1.2          bus2=2259.1.2          length=0.00203151  units=km Linecode=mtx1975 Switch=y Enabled=y
New Line.1976         bus1=210.1.2            bus2=2024.1.2            length=0.054959007 units=km Linecode=mtx1976 Switch=y Enabled=y
New Line.1977         bus1=1566.1.2          bus2=2260.1.2          length=0.046117674 units=km Linecode=mtx1977 Switch=y Enabled=y
New Line.1978         bus1=877.1.2             bus2=2261.1.2            length=0.019593344 units=km Linecode=mtx1978 Switch=y Enabled=y
New Line.1979         bus1=1843.1.2          bus2=610.1.2          length=0.044100816 units=km Linecode=mtx1979 Switch=y Enabled=y
New Line.1980         bus1=549.1.2          bus2=2094.1.2          length=0.082787725 units=km Linecode=mtx1980 Switch=y Enabled=y
New Line.1981         bus1=445.1.2          bus2=2262.1.2          length=0.077046753 units=km Linecode=mtx1981 Switch=y Enabled=y
New Line.1982         bus1=757.1.2          bus2=505.1.2          length=0.048892491 units=km Linecode=mtx1982 Switch=y Enabled=y
New Line.1983         bus1=2263.1.2        bus2=1989.1.2          length=0.003862832 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.1984         bus1=591.1.2            bus2=1195.1.2            length=0.020403952 units=km Linecode=mtx1984 Switch=y Enabled=y
New Line.1985            bus1=2264.1.2           bus2=2265.1.2          length=0.03048     units=km Linecode=mtx1985 Switch=y Enabled=y
New Line.1986         bus1=540.1.2          bus2=2266.1.2          length=0.038340543 units=km Linecode=mtx1986 Switch=y Enabled=y
New Line.1987         bus1=1208.1.2          bus2=2267.1.2          length=0.063107702 units=km Linecode=mtx1987 Switch=y Enabled=y
New Line.1988         bus1=2268.1.2          bus2=2059.1.2          length=0.018660027 units=km Linecode=mtx1988 Switch=y Enabled=y
New Line.1989         bus1=2269.1.2          bus2=2270.1.2          length=0.066984984 units=km Linecode=mtx1989 Switch=y Enabled=y
New Line.1990         bus1=74.1.2            bus2=2232.1.2            length=0.022589219 units=km Linecode=mtx1990 Switch=y Enabled=y
New Line.1991         bus1=1391.1.2          bus2=2271.1.2           length=0.005792265 units=km Linecode=mtx1991 Switch=y Enabled=y
New Line.1992         bus1=1044.1.2          bus2=2272.1.2          length=0.071361473 units=km Linecode=mtx1992 Switch=y Enabled=y
New Line.1993         bus1=1456.1.2            bus2=1504.1.2            length=0.050598301 units=km Linecode=mtx1993 Switch=y Enabled=y
New Line.1994         bus1=1196.1.2          bus2=964.1.2          length=0.056227432 units=km Linecode=mtx1994 Switch=y Enabled=y
New Line.1995         bus1=2110.1.2          bus2=2273.1.2          length=0.33982215  units=km Linecode=mtx1995 Switch=y Enabled=y
New Line.1996 bus1=2274.1.2      bus2=2275.1.2              switch=y           R1=1     1   1        1            Length=0.001
New Line.1997         bus1=1252.1.2            bus2=2274.1.2      length=0.031133341 units=km Linecode=mtx1997 Switch=y Enabled=y
New Line.1998         bus1=1506.1.2            bus2=2276.1.2            length=0.045780623 units=km Linecode=mtx1998 Switch=y Enabled=y
New Line.1999         bus1=1356.1.2          bus2=665.1.2          length=0.059482933 units=km Linecode=mtx1999 Switch=y Enabled=y
New Line.2000         bus1=16.1.2          bus2=380.1.2          length=0.009432757 units=km Linecode=mtx2000 Switch=y Enabled=y
New Line.2001         bus1=2277.1.2             bus2=91.1.2          length=0.005898158 units=km linecode=3P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2002         bus1=312.1.2          bus2=2278.1.2          length=0.017968596 units=km Linecode=mtx2002 Switch=y Enabled=y
New Line.2003         bus1=1419.1.2            bus2=1452.1.2            length=0.037023014 units=km Linecode=mtx2003 Switch=y Enabled=y
New Line.2004         bus1=237.1.2          bus2=1310.1.2           length=0.003680698 units=km Linecode=mtx2004 Switch=y Enabled=y
New Line.2005         bus1=2118.1.2          bus2=2279.1.2          length=0.039615111 units=km Linecode=mtx2005 Switch=y Enabled=y
New Line.2006         bus1=1929.1.2            bus2=2280.1.2            length=0.029594278 units=km Linecode=mtx2006 Switch=y Enabled=y
New Line.2007         bus1=2281.1.2          bus2=1991.1.2          length=0.099401933 units=km Linecode=mtx2007 Switch=y Enabled=y
New Line.2008         bus1=1924.1.2            bus2=1505.1.2            length=0.028694559 units=km Linecode=mtx2008 Switch=y Enabled=y
New Line.2009         bus1=791.1.2          bus2=1900.1.2          length=0.007736482 units=km Linecode=mtx2009 Switch=y Enabled=y
New Line.2010         bus1=1152.1.2          bus2=842.1.2           length=0.008763735 units=km Linecode=mtx2010 Switch=y Enabled=y
New Line.2011         bus1=495.1.2          bus2=2282.1.2          length=0.012905988 units=km Linecode=mtx2011 Switch=y Enabled=y
New Line.2012         bus1=2283.1.2          bus2=460.1.2          length=0.096898284 units=km Linecode=mtx2012 Switch=y Enabled=y
New Line.2013         bus1=2284.1.2          bus2=2242.1.2          length=0.059376141 units=km Linecode=mtx2013 Switch=y Enabled=y
New Line.2014         bus1=1284.1.2          bus2=2285.1.2          length=0.12258547  units=km Linecode=mtx2014 Switch=y Enabled=y
New Line.2015         bus1=381.1.2          bus2=2286.1.2          length=0.055775246 units=km Linecode=mtx2015 Switch=y Enabled=y
New Line.2016         bus1=308.1.2          bus2=2287.1.2          length=0.042283376 units=km Linecode=mtx2016 Switch=y Enabled=y
New Line.2017         bus1=2097.1.2          bus2=2288.1.2          length=0.05025728  units=km Linecode=mtx2017 Switch=y Enabled=y
New Line.2018         bus1=1423.1.2          bus2=1933.1.2          length=0.039522749 units=km Linecode=mtx2018 Switch=y Enabled=y
New Line.2019         bus1=204.1.2            bus2=469.1.2            length=0.066828063 units=km Linecode=mtx2019 Switch=y Enabled=y
New Line.2020         bus1=1862.1.2          bus2=475.1.2           length=0.003916089 units=km Linecode=mtx2020 Switch=y Enabled=y
New Line.2021         bus1=1307.1.2          bus2=508.1.2          length=0.001182026 units=km Linecode=mtx2021 Switch=y Enabled=y
New Line.2022         bus1=630.1.2          bus2=2289.1.2          length=0.11079933  units=km Linecode=mtx2022 Switch=y Enabled=y
New Line.2023         bus1=1754.1.2            bus2=606.1.2            length=0.16212819  units=km Linecode=mtx2023 Switch=y Enabled=y
New Line.2024         bus1=470.1.2            bus2=2004.1.2            length=0.038521621 units=km Linecode=mtx2024 Switch=y Enabled=y
New Line.2025         bus1=787.1.2           bus2=584.1.2          length=0.004977619 units=km Linecode=mtx2025 Switch=y Enabled=y
New Line.2026         bus1=1352.1.2          bus2=2290.1.2          length=0.043668403 units=km Linecode=mtx2026 Switch=y Enabled=y
New Line.2027         bus1=2179.1.2            bus2=557.1.2            length=0.013830884 units=km Linecode=mtx2027 Switch=y Enabled=y
New Line.2028         bus1=3.1.2          bus2=2291.1.2          length=0.024894507 units=km Linecode=mtx2028 Switch=y Enabled=y
New Line.2029         bus1=1167.1.2          bus2=1902.1.2          length=0.062179355 units=km Linecode=mtx2029 Switch=y Enabled=y
New Line.2030         bus1=16.1.2            bus2=1676.1.2            length=0.087272972 units=km Linecode=mtx2030 Switch=y Enabled=y
New Line.2031         bus1=707.1.2            bus2=669.1.2            length=0.045665453 units=km Linecode=mtx2031 Switch=y Enabled=y
New Line.2032         bus1=1097.1.2            bus2=89.1.2            length=0.072285373 units=km Linecode=mtx2032 Switch=y Enabled=y
New Line.2033         bus1=2054.1.2          bus2=2292.1.2          length=0.087471195 units=km Linecode=mtx2033 Switch=y Enabled=y
New Line.2034         bus1=2293.1.2          bus2=576.1.2          length=0.29542762  units=km Linecode=mtx2034 Switch=y Enabled=y
New Line.2035         bus1=481.1.2            bus2=316.1.2            length=0.026870119 units=km Linecode=mtx2035 Switch=y Enabled=y
New Line.2036         bus1=1464.1.2          bus2=2294.1.2          length=0.01261364  units=km Linecode=mtx2036 Switch=y Enabled=y
New Line.2037         bus1=1250.1.2            bus2=2295.1.2            length=0.055782615 units=km Linecode=mtx2037 Switch=y Enabled=y
New Line.2038         bus1=993.1.2          bus2=1950.1.2          length=0.29308333  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2039         bus1=1014.1.2             bus2=2114.1.2            length=0.00577516  units=km Linecode=mtx2039 Switch=y Enabled=y
New Line.2040         bus1=2296.1.2            bus2=1326.1.2            length=0.034997433 units=km Linecode=mtx2040 Switch=y Enabled=y
New Line.2041        bus1=1480.1.2          bus2=1201.1.2          length=0.098222735 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2042         bus1=2259.1.2          bus2=2297.1.2          length=0.0895898   units=km Linecode=mtx2042 Switch=y Enabled=y
New Line.2043         bus1=1070.1.2           bus2=1705.1.2        length=0.006820492 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2044         bus1=2288.1.2          bus2=1575.1.2          length=0.12138716  units=km Linecode=mtx2044 Switch=y Enabled=y
New Line.2045         bus1=212.1.2          bus2=1554.1.2           length=0.011607495 units=km Linecode=mtx2045 Switch=y Enabled=y
New Line.2046         bus1=393.1.2            bus2=1224.1.2            length=0.13060128  units=km Linecode=mtx2046 Switch=y Enabled=y
New Line.2047         bus1=2298.1.2            bus2=2139.1.2            length=0.063193336 units=km Linecode=mtx2047 Switch=y Enabled=y
New Line.2048         bus1=361.1.2          bus2=2219.1.2          length=0.20600806  units=km Linecode=mtx2048 Switch=y Enabled=y
New Line.2049         bus1=1936.1.2          bus2=2299.1.2          length=0.038752379 units=km Linecode=mtx2049 Switch=y Enabled=y
New Line.2050        bus1=2190.1.2          bus2=2300.1.2        length=0.005712707 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2051         bus1=149.1.2          bus2=1114.1.2          length=0.044195202 units=km Linecode=mtx2051 Switch=y Enabled=y
New Line.2052         bus1=1997.1.2             bus2=1604.1.2            length=0.063959809 units=km Linecode=mtx2052 Switch=y Enabled=y
New Line.2053         bus1=744.1.2          bus2=2301.1.2          length=0.1164721   units=km Linecode=mtx2053 Switch=y Enabled=y
New Line.2054         bus1=1490.1.2          bus2=1781.1.2          length=0.073378661 units=km Linecode=mtx2054 Switch=y Enabled=y
New Line.2055         bus1=1239.1.2          bus2=1627.1.2          length=0.11755461  units=km Linecode=mtx2055 Switch=y Enabled=y
New Line.2056         bus1=1849.1.2          bus2=303.1.2          length=0.08518323  units=km Linecode=mtx2056 Switch=y Enabled=y
New Line.2057         bus1=688.1.2          bus2=2183.1.2          length=0.126702    units=km Linecode=mtx2057 Switch=y Enabled=y
New Line.2058         bus1=2302.1.2          bus2=1963.1.2          length=0.15208658  units=km Linecode=mtx2058 Switch=y Enabled=y
New Line.2059         bus1=1687.1.2          bus2=2303.1.2          length=0.044733107 units=km Linecode=mtx2059 Switch=y Enabled=y
New Line.2060         bus1=1204.1.2          bus2=2304.1.2          length=0.018158096 units=km Linecode=mtx2060 Switch=y Enabled=y
New Line.2061         bus1=2305.1.2          bus2=2306.1.2          length=0.002523134 units=km Linecode=mtx2061 Switch=y Enabled=y
New Line.2062         bus1=1242.1.2          bus2=2307.1.2          length=0.12675949  units=km Linecode=mtx2062 Switch=y Enabled=y
New Line.2063         bus1=2308.1.2          bus2=2309.1.2          length=0.086479864 units=km Linecode=mtx2063 Switch=y Enabled=y
New Line.2064         bus1=412.1.2            bus2=1249.1.2            length=0.004012168 units=km Linecode=mtx2064 Switch=y Enabled=y
New Line.2065         bus1=431.1.2            bus2=1086.1.2            length=0.090560526 units=km Linecode=mtx2065 Switch=y Enabled=y
New Line.2066         bus1=589.1.2          bus2=1112.1.2          length=0.10313298  units=km Linecode=mtx2066 Switch=y Enabled=y
New Line.2067 bus1=2310.1.2      bus2=2311.1.2              switch=y           R1=1     1   1        1            Length=0.001
New Line.2068         bus1=2312.1.2            bus2=2310.1.2      length=0.053233733 units=km Linecode=mtx2068 Switch=y Enabled=y
New Line.2069         bus1=1689.1.2           bus2=1497.1.2            length=0.090438347 units=km Linecode=mtx2069 Switch=y Enabled=y
New Line.2070         bus1=1962.1.2          bus2=526.1.2          length=0.076541512 units=km Linecode=mtx2070 Switch=y Enabled=y
New Line.2071         bus1=40.1.2          bus2=1075.1.2          length=0.44113502  units=km Linecode=mtx2071 Switch=y Enabled=y
New Line.2072        bus1=2313.1.2          bus2=2314.1.2          length=0.13373712  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2073         bus1=1517.1.2          bus2=2025.1.2          length=0.023830404 units=km Linecode=mtx2073 Switch=y Enabled=y
New Line.2074         bus1=363.1.2            bus2=1372.1.2            length=0.088858912 units=km Linecode=mtx2074 Switch=y Enabled=y
New Line.2075         bus1=1803.1.2          bus2=2315.1.2          length=0.011225479 units=km Linecode=mtx2075 Switch=y Enabled=y
New Line.2076         bus1=1783.1.2            bus2=938.1.2          length=0.004334939 units=km linecode=3P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2077         bus1=696.1.2          bus2=2284.1.2          length=0.038103377 units=km Linecode=mtx2077 Switch=y Enabled=y
New Line.2078        bus1=655.1.2          bus2=2209.1.2          length=0.1269857   units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2079         bus1=1825.1.2          bus2=2316.1.2          length=0.035041943 units=km Linecode=mtx2079 Switch=y Enabled=y
New Line.2080         bus1=196.1.2          bus2=1019.1.2          length=0.028892002 units=km Linecode=mtx2080 Switch=y Enabled=y
New Line.2081         bus1=479.1.2          bus2=233.1.2          length=0.025711999 units=km Linecode=mtx2081 Switch=y Enabled=y
New Line.2082         bus1=1243.1.2          bus2=1642.1.2          length=0.074457787 units=km Linecode=mtx2082 Switch=y Enabled=y
New Line.2083         bus1=272.1.2          bus2=2317.1.2          length=0.10856626  units=km Linecode=mtx2083 Switch=y Enabled=y
New Line.2084         bus1=1381.1.2            bus2=1180.1.2             length=0.092323259 units=km Linecode=mtx2084 Switch=y Enabled=y
New Line.2085         bus1=705.1.2            bus2=1312.1.2            length=0.099398669 units=km Linecode=mtx2085 Switch=y Enabled=y
New Line.2086         bus1=1758.1.2            bus2=1803.1.2            length=0.10307458  units=km Linecode=mtx2086 Switch=y Enabled=y
New Line.2087         bus1=2305.1.2          bus2=2318.1.2          length=0.072298511 units=km Linecode=mtx2087 Switch=y Enabled=y
New Line.2088         bus1=1814.1.2           bus2=1051.1.2          length=0.004602498 units=km Linecode=mtx2088 Switch=y Enabled=y
New Line.2089         bus1=1788.1.2           bus2=1308.1.2          length=0.023309532 units=km Linecode=mtx2089 Switch=y Enabled=y
New Line.2090         bus1=1794.1.2          bus2=592.1.2          length=0.10095102  units=km Linecode=mtx2090 Switch=y Enabled=y
New Line.2091         bus1=767.1.2          bus2=2151.1.2          length=0.052646267 units=km Linecode=mtx2091 Switch=y Enabled=y
New Line.2092         bus1=660.1.2          bus2=157.1.2          length=0.117201    units=km Linecode=mtx2092 Switch=y Enabled=y
New Line.2093         bus1=773.1.2            bus2=422.1.2            length=0.050580339 units=km Linecode=mtx2093 Switch=y Enabled=y
New Line.2094         bus1=2019.1.2          bus2=1695.1.2          length=0.063653649 units=km Linecode=mtx2094 Switch=y Enabled=y
New Line.2095         bus1=1630.1.2          bus2=573.1.2           length=0.009513823 units=km Linecode=mtx2095 Switch=y Enabled=y
New Line.2096         bus1=718.1.2          bus2=2319.1.2          length=0.093292651 units=km Linecode=mtx2096 Switch=y Enabled=y
New Line.2097         bus1=1834.1.2          bus2=2320.1.2          length=0.046634456 units=km Linecode=mtx2097 Switch=y Enabled=y
New Line.2098         bus1=1064.1.2            bus2=2132.1.2            length=0.083489919 units=km Linecode=mtx2098 Switch=y Enabled=y
New Line.2099         bus1=2321.1.2            bus2=2000.1.2            length=0.011219402 units=km Linecode=mtx2099 Switch=y Enabled=y
New Line.2100         bus1=326.1.2          bus2=202.1.2          length=0.12181785  units=km Linecode=mtx2100 Switch=y Enabled=y
New Line.2101         bus1=2322.1.2            bus2=2128.1.2            length=0.1177636   units=km Linecode=mtx2101 Switch=y Enabled=y
New Line.2102         bus1=2323.1.2          bus2=1768.1.2          length=0.068060035 units=km Linecode=mtx2102 Switch=y Enabled=y
New Line.2103         bus1=2324.1.2              bus2=788.1.2            length=0.042448529 units=km Linecode=mtx2103 Switch=y Enabled=y
New Line.2104         bus1=1567.1.2          bus2=403.1.2          length=0.054603712 units=km Linecode=mtx2104 Switch=y Enabled=y
New Line.2105         bus1=1461.1.2          bus2=1906.1.2          length=0.42534594  units=km Linecode=mtx2105 Switch=y Enabled=y
New Line.2106         bus1=1257.1.2          bus2=2325.1.2          length=0.033527886 units=km Linecode=mtx2106 Switch=y Enabled=y
New Line.2107         bus1=41.1.2            bus2=1773.1.2            length=0.015169217 units=km Linecode=mtx2107 Switch=y Enabled=y
New Line.2108         bus1=2326.1.2           bus2=749.1.2        length=0.001713755 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2109         bus1=904.1.2          bus2=2327.1.2          length=0.000658611 units=km Linecode=mtx2109 Switch=y Enabled=y
New Line.2110         bus1=1282.1.2            bus2=109.1.2            length=0.029741815 units=km Linecode=mtx2110 Switch=y Enabled=y
New Line.2111         bus1=571.1.2          bus2=1820.1.2          length=0.079552412 units=km Linecode=mtx2111 Switch=y Enabled=y
New Line.2112         bus1=1123.1.2          bus2=1177.1.2          length=0.13165156  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2113         bus1=2328.1.2          bus2=467.1.2          length=0.076383587 units=km Linecode=mtx2113 Switch=y Enabled=y
New Line.2114         bus1=2329.1.2          bus2=2330.1.2          length=0.032639672 units=km Linecode=mtx2114 Switch=y Enabled=y
New Line.2115         bus1=1121.1.2          bus2=1714.1.2          length=0.12576711  units=km Linecode=mtx2115 Switch=y Enabled=y
New Line.2116         bus1=637.1.2          bus2=2331.1.2          length=0.11661058  units=km Linecode=mtx2116 Switch=y Enabled=y
New Line.2117         bus1=978.1.2            bus2=2332.1.2             length=0.17433574  units=km Linecode=mtx2117 Switch=y Enabled=y
New Line.2118      bus1=2333.1.2      bus2=301.1.2             switch=y           R1=1     1   1        1            Length=0.001
New Line.2119         bus1=2334.1.2            bus2=2333.1.2      length=0.10656197  units=km Linecode=mtx2119 Switch=y Enabled=y
New Line.2120         bus1=1323.1.2          bus2=684.1.2          length=0.039096857 units=km Linecode=mtx2120 Switch=y Enabled=y
New Line.2121         bus1=232.1.2            bus2=176.1.2            length=0.046491295 units=km Linecode=mtx2121 Switch=y Enabled=y
New Line.2122         bus1=397.1.2            bus2=2070.1.2            length=0.005029501 units=km Linecode=mtx2122 Switch=y Enabled=y
New Line.2123         bus1=2335.1.2          bus2=1938.1.2          length=0.049512625 units=km Linecode=mtx2123 Switch=y Enabled=y
New Line.2124         bus1=2269.1.2          bus2=1340.1.2          length=0.062586657 units=km Linecode=mtx2124 Switch=y Enabled=y
New Line.2125        bus1=2336.1.2            bus2=2337.1.2             length=0.005747939 units=km Linecode=mtx2125 Switch=y Enabled=y
New Line.2126         bus1=716.1.2          bus2=115.1.2          length=0.090175336 units=km Linecode=mtx2126 Switch=y Enabled=y
New Line.2127         bus1=1876.1.2           bus2=2218.1.2          length=0.004305831 units=km Linecode=mtx2127 Switch=y Enabled=y
New Line.2128         bus1=1822.1.2          bus2=2335.1.2          length=0.04136788  units=km Linecode=mtx2128 Switch=y Enabled=y
New Line.2129         bus1=2338.1.2            bus2=87.1.2            length=0.089159532 units=km Linecode=mtx2129 Switch=y Enabled=y
New Line.2130         bus1=1731.1.2          bus2=2213.1.2          length=0.10048186  units=km Linecode=mtx2130 Switch=y Enabled=y
New Line.2131         bus1=1877.1.2          bus2=2339.1.2          length=0.11287452  units=km Linecode=mtx2131 Switch=y Enabled=y
New Line.2132         bus1=2340.1.2          bus2=1911.1.2          length=0.058013557 units=km Linecode=mtx2132 Switch=y Enabled=y
New Line.2133         bus1=822.1.2          bus2=1437.1.2          length=0.040593012 units=km Linecode=mtx2133 Switch=y Enabled=y
New Line.2134         bus1=199.1.2            bus2=1758.1.2            length=0.047309655 units=km Linecode=mtx2134 Switch=y Enabled=y
New Line.2135         bus1=473.1.2          bus2=2341.1.2          length=0.060797535 units=km Linecode=mtx2135 Switch=y Enabled=y
New Line.2136         bus1=2135.1.2          bus2=545.1.2          length=0.048850815 units=km Linecode=mtx2136 Switch=y Enabled=y
New Line.2137         bus1=1228.1.2          bus2=2342.1.2          length=0.091200454 units=km Linecode=mtx2137 Switch=y Enabled=y
New Line.2138         bus1=1675.1.2            bus2=441.1.2            length=0.068968458 units=km Linecode=mtx2138 Switch=y Enabled=y
New Line.2139         bus1=2035.1.2           bus2=1432.1.2          length=0.000259836 units=km Linecode=mtx2139 Switch=y Enabled=y
New Line.2140         bus1=1390.1.2          bus2=2343.1.2          length=0.29448541  units=km Linecode=mtx2140 Switch=y Enabled=y
New Line.2141         bus1=2319.1.2          bus2=2344.1.2          length=0.028375835 units=km Linecode=mtx2141 Switch=y Enabled=y
New Line.2142         bus1=656.1.2          bus2=2345.1.2          length=0.13609058  units=km Linecode=mtx2142 Switch=y Enabled=y
New Line.2143         bus1=1745.1.2          bus2=2178.1.2          length=0.20518947  units=km Linecode=mtx2143 Switch=y Enabled=y
New Line.2144         bus1=2186.1.2            bus2=1979.1.2            length=0.011242703 units=km Linecode=mtx2144 Switch=y Enabled=y
New Line.2145         bus1=121.1.2          bus2=581.1.2           length=0.009510015 units=km Linecode=mtx2145 Switch=y Enabled=y
New Line.2146         bus1=228.1.2          bus2=2258.1.2          length=0.090234048 units=km Linecode=mtx2146 Switch=y Enabled=y
New Line.2147         bus1=1205.1.2          bus2=310.1.2          length=0.028325755 units=km Linecode=mtx2147 Switch=y Enabled=y
New Line.2148         bus1=468.1.2          bus2=2346.1.2          length=0.1610873   units=km Linecode=mtx2148 Switch=y Enabled=y
New Line.2149         bus1=1151.1.2          bus2=1012.1.2          length=0.048888714 units=km Linecode=mtx2149 Switch=y Enabled=y
New Line.2150         bus1=1776.1.2          bus2=2347.1.2          length=0.038381882 units=km Linecode=mtx2150 Switch=y Enabled=y
New Line.2151         bus1=1235.1.2           bus2=1122.1.2        length=0.00417941  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2152         bus1=1408.1.2          bus2=180.1.2          length=0.05542785  units=km Linecode=mtx2152 Switch=y Enabled=y
New Line.2153         bus1=2226.1.2          bus2=1612.1.2          length=0.084309897 units=km Linecode=mtx2153 Switch=y Enabled=y
New Line.2154         bus1=1074.1.2            bus2=2254.1.2            length=0.084532303 units=km Linecode=mtx2154 Switch=y Enabled=y
New Line.2155         bus1=2348.1.2            bus2=2296.1.2            length=0.10644621  units=km Linecode=mtx2155 Switch=y Enabled=y
New Line.2156         bus1=1460.1.2          bus2=2349.1.2          length=0.072397813 units=km Linecode=mtx2156 Switch=y Enabled=y
New Line.2157         bus1=218.1.2           bus2=855.1.2          length=0.00749118  units=km Linecode=mtx2157 Switch=y Enabled=y
New Line.2158         bus1=665.1.2          bus2=2350.1.2          length=0.061322849 units=km Linecode=mtx2158 Switch=y Enabled=y
New Line.2159         bus1=121.1.2            bus2=81.1.2            length=0.076660914 units=km Linecode=mtx2159 Switch=y Enabled=y
New Line.2160         bus1=1755.1.2          bus2=1631.1.2          length=0.094484146 units=km Linecode=mtx2160 Switch=y Enabled=y
New Line.2161         bus1=748.1.2          bus2=141.1.2          length=0.000383926 units=km Linecode=mtx2161 Switch=y Enabled=y
New Line.2162         bus1=2351.1.2            bus2=1577.1.2            length=0.069272706 units=km Linecode=mtx2162 Switch=y Enabled=y
New Line.2163         bus1=1144.1.2            bus2=1582.1.2            length=0.068025827 units=km Linecode=mtx2163 Switch=y Enabled=y
New Line.2164         bus1=2282.1.2          bus2=880.1.2          length=0.009553684 units=km Linecode=mtx2164 Switch=y Enabled=y
New Line.2165         bus1=2352.1.2          bus2=1173.1.2          length=0.080381486 units=km Linecode=mtx2165 Switch=y Enabled=y
New Line.2166         bus1=2037.1.2            bus2=1322.1.2            length=0.043062838 units=km Linecode=mtx2166 Switch=y Enabled=y
New Line.2167         bus1=1798.1.2          bus2=2293.1.2          length=0.048870828 units=km Linecode=mtx2167 Switch=y Enabled=y
New Line.2168         bus1=14.1.2          bus2=914.1.2          length=0.11806677  units=km Linecode=mtx2168 Switch=y Enabled=y
New Line.2169         bus1=2353.1.2          bus2=2354.1.2          length=0.055841858 units=km Linecode=mtx2169 Switch=y Enabled=y
New Line.2170         bus1=975.1.2            bus2=1683.1.2            length=0.06449491  units=km Linecode=mtx2170 Switch=y Enabled=y
New Line.2171         bus1=1712.1.2          bus2=2355.1.2          length=0.076352169 units=km Linecode=mtx2171 Switch=y Enabled=y
New Line.2172         bus1=2172.1.2          bus2=1279.1.2          length=0.085962768 units=km Linecode=mtx2172 Switch=y Enabled=y
New Line.2173         bus1=1641.1.2            bus2=2013.1.2            length=0.070736498 units=km Linecode=mtx2173 Switch=y Enabled=y
New Line.2174         bus1=1512.1.2          bus2=2008.1.2          length=0.083681423 units=km Linecode=mtx2174 Switch=y Enabled=y
New Line.2175         bus1=523.1.2            bus2=594.1.2            length=0.014386384 units=km Linecode=mtx2175 Switch=y Enabled=y
New Line.2176         bus1=261.1.2          bus2=2356.1.2          length=0.083904001 units=km Linecode=mtx2176 Switch=y Enabled=y
New Line.2177         bus1=1256.1.2          bus2=1555.1.2          length=0.010933434 units=km Linecode=mtx2177 Switch=y Enabled=y
New Line.2178         bus1=1231.1.2          bus2=1891.1.2          length=0.092219304 units=km Linecode=mtx2178 Switch=y Enabled=y
New Line.2179         bus1=906.1.2          bus2=2357.1.2          length=0.045719431 units=km Linecode=mtx2179 Switch=y Enabled=y
New Line.2180         bus1=1793.1.2          bus2=1065.1.2         length=0.008384198 units=km Linecode=mtx2180 Switch=y Enabled=y
New Line.2181         bus1=861.1.2            bus2=1762.1.2            length=0.013881715 units=km Linecode=mtx2181 Switch=y Enabled=y
New Line.2182         bus1=1309.1.2          bus2=2358.1.2          length=0.61717575  units=km Linecode=mtx2182 Switch=y Enabled=y
New Line.2183         bus1=450.1.2          bus2=2359.1.2          length=0.19260083  units=km Linecode=mtx2183 Switch=y Enabled=y
New Line.2184         bus1=694.1.2          bus2=2360.1.2          length=0.009759994 units=km Linecode=mtx2184 Switch=y Enabled=y
New Line.2185         bus1=1970.1.2          bus2=844.1.2          length=0.053558965 units=km Linecode=mtx2185 Switch=y Enabled=y
New Line.2186         bus1=2150.1.2             bus2=2246.1.2            length=0.055956106 units=km Linecode=mtx2186 Switch=y Enabled=y
New Line.2187         bus1=160.1.2          bus2=2361.1.2          length=0.099231539 units=km Linecode=mtx2187 Switch=y Enabled=y
New Line.2188         bus1=254.1.2          bus2=2362.1.2          length=0.051832453 units=km Linecode=mtx2188 Switch=y Enabled=y
New Line.2189         bus1=1478.1.2          bus2=1423.1.2          length=0.023169073 units=km Linecode=mtx2189 Switch=y Enabled=y
New Line.2190         bus1=915.1.2           bus2=2134.1.2          length=0.004571424 units=km Linecode=mtx2190 Switch=y Enabled=y
New Line.2191         bus1=300.1.2          bus2=1895.1.2          length=0.10232738  units=km Linecode=mtx2191 Switch=y Enabled=y
New Line.2192         bus1=1031.1.2            bus2=2022.1.2            length=0.04831882  units=km Linecode=mtx2192 Switch=y Enabled=y
New Line.2193         bus1=2146.1.2          bus2=229.1.2          length=0.038455221 units=km Linecode=mtx2193 Switch=y Enabled=y
New Line.2194         bus1=856.1.2          bus2=2363.1.2          length=0.017060998 units=km Linecode=mtx2194 Switch=y Enabled=y
New Line.2195         bus1=1508.1.2           bus2=384.1.2          length=0.004954135 units=km Linecode=mtx2195 Switch=y Enabled=y
New Line.2196         bus1=333.1.2          bus2=2364.1.2          length=0.094155985 units=km Linecode=mtx2196 Switch=y Enabled=y
New Line.2197         bus1=1246.1.2          bus2=2365.1.2          length=0.070632196 units=km Linecode=mtx2197 Switch=y Enabled=y
New Line.2198         bus1=789.1.2          bus2=2366.1.2          length=0.045352284 units=km Linecode=mtx2198 Switch=y Enabled=y
New Line.2199         bus1=1184.1.2          bus2=266.1.2          length=0.071009138 units=km Linecode=mtx2199 Switch=y Enabled=y
New Line.2200         bus1=2352.1.2          bus2=2367.1.2          length=0.10295688  units=km Linecode=mtx2200 Switch=y Enabled=y
New Line.2201         bus1=1089.1.2          bus2=1955.1.2           length=0.006538999 units=km Linecode=mtx2201 Switch=y Enabled=y
New Line.2202         bus1=771.1.2              bus2=1403.1.2            length=0.030961363 units=km Linecode=mtx2202 Switch=y Enabled=y
New Line.2203         bus1=1247.1.2          bus2=2368.1.2          length=0.11974924  units=km Linecode=mtx2203 Switch=y Enabled=y
New Line.2204         bus1=1491.1.2          bus2=2340.1.2          length=0.084180184 units=km Linecode=mtx2204 Switch=y Enabled=y
New Line.2205         bus1=906.1.2          bus2=1720.1.2          length=0.043270589 units=km Linecode=mtx2205 Switch=y Enabled=y
New Line.2206         bus1=522.1.2          bus2=2369.1.2          length=0.074635397 units=km Linecode=mtx2206 Switch=y Enabled=y
New Line.2207         bus1=841.1.2            bus2=1038.1.2            length=0.042722162 units=km Linecode=mtx2207 Switch=y Enabled=y
New Line.2208         bus1=1991.1.2          bus2=2370.1.2          length=0.068951669 units=km Linecode=mtx2208 Switch=y Enabled=y
New Line.2209         bus1=323.1.2          bus2=2371.1.2          length=0.10307849  units=km Linecode=mtx2209 Switch=y Enabled=y
New Line.2210         bus1=421.1.2            bus2=2372.1.2           length=0.051031632 units=km Linecode=mtx2210 Switch=y Enabled=y
New Line.2211         bus1=2292.1.2          bus2=2373.1.2          length=0.37447751  units=km Linecode=mtx2211 Switch=y Enabled=y
New Line.2212         bus1=1547.1.2          bus2=2374.1.2          length=0.12216616  units=km Linecode=mtx2212 Switch=y Enabled=y
New Line.2213         bus1=4.1.2          bus2=2375.1.2          length=0.04937834  units=km Linecode=mtx2213 Switch=y Enabled=y
New Line.2214         bus1=1526.1.2          bus2=2376.1.2          length=0.059910362 units=km Linecode=mtx2214 Switch=y Enabled=y
New Line.2215         bus1=489.1.2            bus2=2322.1.2            length=0.10170662  units=km Linecode=mtx2215 Switch=y Enabled=y
New Line.2216         bus1=120.1.2            bus2=932.1.2            length=0.075804756 units=km Linecode=mtx2216 Switch=y Enabled=y
New Line.2217         bus1=390.1.2          bus2=2377.1.2          length=0.047558773 units=km Linecode=mtx2217 Switch=y Enabled=y
New Line.2218         bus1=10.1.2          bus2=390.1.2          length=0.13102515  units=km Linecode=mtx2218 Switch=y Enabled=y
New Line.2219         bus1=1095.1.2           bus2=1271.1.2          length=0.060930059 units=km Linecode=mtx2219 Switch=y Enabled=y
New Line.2220         bus1=2086.1.2          bus2=1395.1.2           length=0.008841709 units=km Linecode=mtx2220 Switch=y Enabled=y
New Line.2221         bus1=2378.1.2          bus2=2014.1.2          length=0.1574574   units=km Linecode=mtx2221 Switch=y Enabled=y
New Line.2222         bus1=110.1.2            bus2=1174.1.2            length=0.10707341  units=km Linecode=mtx2222 Switch=y Enabled=y
New Line.2223         bus1=2379.1.2          bus2=1918.1.2          length=0.15375933  units=km Linecode=mtx2223 Switch=y Enabled=y
New Line.2224         bus1=2377.1.2          bus2=2247.1.2          length=0.19382708  units=km Linecode=mtx2224 Switch=y Enabled=y
New Line.2225         bus1=398.1.2          bus2=2380.1.2          length=0.070103571 units=km Linecode=mtx2225 Switch=y Enabled=y
New Line.2226         bus1=329.1.2          bus2=2381.1.2          length=0.073860339 units=km Linecode=mtx2226 Switch=y Enabled=y
New Line.2227         bus1=428.1.2            bus2=2338.1.2            length=0.093152425 units=km Linecode=mtx2227 Switch=y Enabled=y
New Line.2228         bus1=425.1.2          bus2=2382.1.2          length=0.070207413 units=km Linecode=mtx2228 Switch=y Enabled=y
New Line.2229         bus1=745.1.2            bus2=1376.1.2            length=0.08550545  units=km Linecode=mtx2229 Switch=y Enabled=y
New Line.2230         bus1=1199.1.2          bus2=2383.1.2          length=0.13288728  units=km Linecode=mtx2230 Switch=y Enabled=y
New Line.2231         bus1=2384.1.2          bus2=2073.1.2          length=0.015026527 units=km Linecode=mtx2231 Switch=y Enabled=y
New Line.2232         bus1=1838.1.2          bus2=2385.1.2          length=0.083012031 units=km Linecode=mtx2232 Switch=y Enabled=y
New Line.2233        bus1=2386.1.2    bus2=2387.1.2           switch=y           R1=1     1   1        1            Length=0.001
New Line.2234         bus1=2206.1.2          bus2=2386.1.2    length=0.006305415 units=km Linecode=mtx2234 Switch=y Enabled=y
New Line.2235         bus1=2388.1.2          bus2=951.1.2          length=0.094311614 units=km Linecode=mtx2235 Switch=y Enabled=y
New Line.2236         bus1=269.1.2          bus2=1656.1.2          length=0.10636114  units=km Linecode=mtx2236 Switch=y Enabled=y
New Line.2237         bus1=2389.1.2            bus2=2390.1.2            length=0.058380279 units=km Linecode=mtx2237 Switch=y Enabled=y
New Line.2238        bus1=2230.1.2            bus2=2277.1.2             length=0.00721822  units=km linecode=3P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2239         bus1=790.1.2          bus2=2160.1.2          length=0.12357774  units=km Linecode=mtx2239 Switch=y Enabled=y
New Line.2240         bus1=1696.1.2          bus2=2391.1.2          length=0.049260379 units=km Linecode=mtx2240 Switch=y Enabled=y
New Line.2241         bus1=1725.1.2          bus2=2392.1.2          length=0.14101673  units=km Linecode=mtx2241 Switch=y Enabled=y
New Line.2242         bus1=1005.1.2          bus2=2393.1.2          length=0.061203806 units=km Linecode=mtx2242 Switch=y Enabled=y
New Line.2243         bus1=1983.1.2           bus2=2394.1.2          length=0.009713504 units=km Linecode=mtx2243 Switch=y Enabled=y
New Line.2244         bus1=128.1.2            bus2=709.1.2            length=0.009183718 units=km Linecode=mtx2244 Switch=y Enabled=y
New Line.2245         bus1=1241.1.2          bus2=2395.1.2          length=0.29097916  units=km Linecode=mtx2245 Switch=y Enabled=y
New Line.2246         bus1=1265.1.2          bus2=65.1.2          length=0.073262993 units=km Linecode=mtx2246 Switch=y Enabled=y
New Line.2247        bus1=548.1.2           bus2=1290.1.2        length=0.004789778 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2248         bus1=1244.1.2            bus2=725.1.2            length=0.11810531  units=km Linecode=mtx2248 Switch=y Enabled=y
New Line.2249         bus1=614.1.2          bus2=2396.1.2          length=0.07310531  units=km Linecode=mtx2249 Switch=y Enabled=y
New Line.2250         bus1=2111.1.2          bus2=2397.1.2          length=0.07835107  units=km Linecode=mtx2250 Switch=y Enabled=y
New Line.2251         bus1=2398.1.2           bus2=2283.1.2          length=0.061480018 units=km Linecode=mtx2251 Switch=y Enabled=y
New Line.2252         bus1=1079.1.2            bus2=1835.1.2            length=0.19680998  units=km Linecode=mtx2252 Switch=y Enabled=y
New Line.2253         bus1=1644.1.2          bus2=1907.1.2          length=0.010132799 units=km Linecode=mtx2253 Switch=y Enabled=y
New Line.2254         bus1=198.1.2          bus2=1864.1.2          length=0.007905941 units=km Linecode=mtx2254 Switch=y Enabled=y
New Line.2255         bus1=2369.1.2          bus2=2399.1.2          length=0.061513435 units=km Linecode=mtx2255 Switch=y Enabled=y
New Line.2256         bus1=1457.1.2            bus2=1752.1.2            length=0.063088666 units=km Linecode=mtx2256 Switch=y Enabled=y
New Line.2257         bus1=2271.1.2           bus2=1551.1.2          length=0.002504284 units=km Linecode=mtx2257 Switch=y Enabled=y
New Line.2258         bus1=1343.1.2          bus2=2400.1.2          length=0.024903039 units=km Linecode=mtx2258 Switch=y Enabled=y
New Line.2259         bus1=1848.1.2          bus2=2401.1.2          length=0.039431335 units=km Linecode=mtx2259 Switch=y Enabled=y
New Line.2260         bus1=2402.1.2          bus2=2403.1.2          length=0.057734628 units=km Linecode=mtx2260 Switch=y Enabled=y
New Line.2261         bus1=304.1.2          bus2=1580.1.2          length=0.032840991 units=km Linecode=mtx2261 Switch=y Enabled=y
New Line.2262         bus1=1405.1.2          bus2=1888.1.2          length=0.034801399 units=km Linecode=mtx2262 Switch=y Enabled=y
New Line.2263         bus1=620.1.2          bus2=2404.1.2          length=0.010802269 units=km Linecode=mtx2263 Switch=y Enabled=y
New Line.2264         bus1=605.1.2          bus2=2040.1.2          length=0.080698075 units=km Linecode=mtx2264 Switch=y Enabled=y
New Line.2265         bus1=2354.1.2          bus2=865.1.2          length=0.04528825  units=km Linecode=mtx2265 Switch=y Enabled=y
New Line.2266         bus1=638.1.2          bus2=2405.1.2          length=0.004249663 units=km Linecode=mtx2266 Switch=y Enabled=y
New Line.2267         bus1=1862.1.2            bus2=1385.1.2            length=0.061073663 units=km Linecode=mtx2267 Switch=y Enabled=y
New Line.2268         bus1=2241.1.2            bus2=2298.1.2            length=0.021995614 units=km Linecode=mtx2268 Switch=y Enabled=y
New Line.2269         bus1=1920.1.2          bus2=2406.1.2          length=0.064714736 units=km Linecode=mtx2269 Switch=y Enabled=y
New Line.2270         bus1=1837.1.2          bus2=182.1.2          length=0.084358676 units=km Linecode=mtx2270 Switch=y Enabled=y
New Line.2271         bus1=271.1.2          bus2=688.1.2          length=0.10403976  units=km Linecode=mtx2271 Switch=y Enabled=y
New Line.2272         bus1=1686.1.2          bus2=2107.1.2          length=0.019087026 units=km Linecode=mtx2272 Switch=y Enabled=y
New Line.2273         bus1=1250.1.2          bus2=2407.1.2           length=0.006368406 units=km Linecode=mtx2273 Switch=y Enabled=y
New Line.2274         bus1=1194.1.2          bus2=2402.1.2          length=0.059394696 units=km Linecode=mtx2274 Switch=y Enabled=y
New Line.2275         bus1=2408.1.2            bus2=2389.1.2            length=0.061863273 units=km Linecode=mtx2275 Switch=y Enabled=y
New Line.2276         bus1=864.1.2          bus2=1273.1.2          length=0.06061771  units=km Linecode=mtx2276 Switch=y Enabled=y
New Line.2277         bus1=2372.1.2           bus2=2165.1.2            length=0.007465685 units=km Linecode=mtx2277 Switch=y Enabled=y
New Line.2278         bus1=688.1.2          bus2=2409.1.2          length=0.075690648 units=km Linecode=mtx2278 Switch=y Enabled=y
New Line.2279         bus1=1109.1.2          bus2=1477.1.2           length=0.021595342 units=km Linecode=mtx2279 Switch=y Enabled=y
New Line.2280         bus1=1540.1.2          bus2=2379.1.2          length=0.10521551  units=km Linecode=mtx2280 Switch=y Enabled=y
New Line.2281         bus1=1780.1.2            bus2=2222.1.2            length=0.033759753 units=km Linecode=mtx2281 Switch=y Enabled=y
New Line.2282         bus1=1267.1.2          bus2=1434.1.2          length=0.19921664  units=km Linecode=mtx2282 Switch=y Enabled=y
New Line.2283         bus1=1825.1.2          bus2=1534.1.2          length=0.007013415 units=km Linecode=mtx2283 Switch=y Enabled=y
New Line.2284         bus1=146.1.2          bus2=2207.1.2          length=0.065812905 units=km Linecode=mtx2284 Switch=y Enabled=y
New Line.2285         bus1=2026.1.2          bus2=2410.1.2          length=0.03047914  units=km Linecode=mtx2285 Switch=y Enabled=y
New Line.2286         bus1=925.1.2          bus2=2124.1.2          length=0.085832267 units=km Linecode=mtx2286 Switch=y Enabled=y
New Line.2287         bus1=1384.1.2           bus2=2411.1.2          length=0.023249031 units=km Linecode=mtx2287 Switch=y Enabled=y
New Line.2288         bus1=49.1.2          bus2=2412.1.2          length=0.082046856 units=km Linecode=mtx2288 Switch=y Enabled=y
New Line.2289         bus1=2413.1.2          bus2=2388.1.2          length=0.007062513 units=km Linecode=mtx2289 Switch=y Enabled=y
New Line.2290         bus1=2106.1.2          bus2=2414.1.2          length=0.051685646 units=km Linecode=mtx2290 Switch=y Enabled=y
New Line.2291         bus1=2137.1.2             bus2=2235.1.2            length=0.055682141 units=km Linecode=mtx2291 Switch=y Enabled=y
New Line.2292         bus1=2294.1.2          bus2=2415.1.2          length=0.047994036 units=km Linecode=mtx2292 Switch=y Enabled=y
New Line.2293         bus1=2124.1.2          bus2=2185.1.2          length=0.057049753 units=km Linecode=mtx2293 Switch=y Enabled=y
New Line.2294         bus1=1349.1.2          bus2=2416.1.2          length=0.079830209 units=km Linecode=mtx2294 Switch=y Enabled=y
New Line.2295         bus1=48.1.2          bus2=1614.1.2          length=0.060347674 units=km Linecode=mtx2295 Switch=y Enabled=y
New Line.2296         bus1=2417.1.2    bus2=2264.1.2           switch=y           R1=1     1   1        1            Length=0.001
New Line.2297         bus1=1657.1.2          bus2=2417.1.2    length=0.006231251 units=km Linecode=mtx2297 Switch=y Enabled=y
New Line.2298         bus1=2418.1.2          bus2=2419.1.2          length=0.063480945 units=km Linecode=mtx2298 Switch=y Enabled=y
New Line.2299         bus1=523.1.2            bus2=1187.1.2            length=0.042081798 units=km Linecode=mtx2299 Switch=y Enabled=y
New Line.2300         bus1=2077.1.2          bus2=2420.1.2          length=0.54792948  units=km Linecode=mtx2300 Switch=y Enabled=y
New Line.2301         bus1=403.1.2          bus2=2143.1.2          length=0.077052786 units=km Linecode=mtx2301 Switch=y Enabled=y
New Line.2302         bus1=2401.1.2          bus2=1285.1.2          length=0.069117558 units=km Linecode=mtx2302 Switch=y Enabled=y
New Line.2303         bus1=2421.1.2            bus2=2204.1.2            length=0.016460727 units=km Linecode=mtx2303 Switch=y Enabled=y
New Line.2304         bus1=399.1.2          bus2=896.1.2          length=0.17220081  units=km Linecode=mtx2304 Switch=y Enabled=y
New Line.2305         bus1=1647.1.2          bus2=1466.1.2          length=0.089772241 units=km Linecode=mtx2305 Switch=y Enabled=y
New Line.2306         bus1=1754.1.2          bus2=2034.1.2          length=0.01970161  units=km Linecode=mtx2306 Switch=y Enabled=y
New Line.2307         bus1=165.1.2          bus2=1069.1.2          length=0.055290612 units=km Linecode=mtx2307 Switch=y Enabled=y
New Line.2308         bus1=2238.1.2          bus2=2422.1.2          length=0.089155615 units=km Linecode=mtx2308 Switch=y Enabled=y
New Line.2309         bus1=2229.1.2            bus2=2348.1.2            length=0.018214834 units=km Linecode=mtx2309 Switch=y Enabled=y
New Line.2310         bus1=2063.1.2          bus2=2423.1.2          length=0.12358944  units=km Linecode=mtx2310 Switch=y Enabled=y
New Line.2311         bus1=478.1.2          bus2=1324.1.2          length=0.002910431 units=km Linecode=mtx2311 Switch=y Enabled=y
New Line.2312         bus1=2020.1.2            bus2=2424.1.2            length=0.01579042  units=km Linecode=mtx2312 Switch=y Enabled=y
New Line.2313         bus1=2060.1.2          bus2=2269.1.2          length=0.17026929  units=km Linecode=mtx2313 Switch=y Enabled=y
New Line.2314         bus1=1398.1.2          bus2=2425.1.2          length=0.063932769 units=km Linecode=mtx2314 Switch=y Enabled=y
New Line.2315         bus1=566.1.2            bus2=989.1.2            length=0.088604518 units=km Linecode=mtx2315 Switch=y Enabled=y
New Line.2316         bus1=2211.1.2          bus2=2055.1.2          length=0.063913156 units=km Linecode=mtx2316 Switch=y Enabled=y
New Line.2317         bus1=1934.1.2          bus2=1942.1.2          length=0.030799336 units=km Linecode=mtx2317 Switch=y Enabled=y
New Line.2318         bus1=2426.1.2          bus2=2427.1.2          length=0.025288729 units=km Linecode=mtx2318 Switch=y Enabled=y
New Line.2319         bus1=2428.1.2            bus2=1052.1.2            length=0.005820451 units=km Linecode=mtx2319 Switch=y Enabled=y
New Line.2320         bus1=2193.1.2          bus2=394.1.2          length=0.10024142  units=km Linecode=mtx2320 Switch=y Enabled=y
New Line.2321         bus1=1447.1.2          bus2=2077.1.2          length=0.017311238 units=km Linecode=mtx2321 Switch=y Enabled=y
New Line.2322         bus1=2384.1.2            bus2=1587.1.2            length=0.023221022 units=km Linecode=mtx2322 Switch=y Enabled=y
New Line.2323         bus1=1674.1.2          bus2=2015.1.2           length=0.007828481 units=km Linecode=mtx2323 Switch=y Enabled=y
New Line.2324      bus1=2429.1.2 bus2=2300.1.2        switch=y           R1=1     1   1        1            Length=0.001 phases=1 enabled=False
New Line.2325        bus1=2430.1.2          bus2=2429.1.2 length=0.29687639  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2326         bus1=823.1.2            bus2=2029.1.2            length=0.006837993 units=km Linecode=mtx2326 Switch=y Enabled=y
New Line.2327         bus1=2431.1.2          bus2=1662.1.2          length=0.083487143 units=km Linecode=mtx2327 Switch=y Enabled=y
New Line.2328         bus1=2432.1.2      bus2=95.1.2             switch=y           R1=1     1   1        1            Length=0.001
New Line.2329         bus1=2337.1.2             bus2=2432.1.2      length=0.00800984  units=km Linecode=mtx2329 Switch=y Enabled=y
New Line.2330         bus1=1473.1.2            bus2=2433.1.2            length=0.068016871 units=km Linecode=mtx2330 Switch=y Enabled=y
New Line.2331         bus1=1721.1.2          bus2=1213.1.2          length=0.086005156 units=km Linecode=mtx2331 Switch=y Enabled=y
New Line.2332         bus1=402.1.2          bus2=802.1.2          length=0.16616063  units=km Linecode=mtx2332 Switch=y Enabled=y
New Line.2333         bus1=1060.1.2          bus2=1523.1.2          length=0.07797205  units=km Linecode=mtx2333 Switch=y Enabled=y
New Line.2334         bus1=1335.1.2          bus2=994.1.2          length=0.067496465 units=km Linecode=mtx2334 Switch=y Enabled=y
New Line.2335         bus1=2082.1.2          bus2=2110.1.2          length=0.085001339 units=km Linecode=mtx2335 Switch=y Enabled=y
New Line.2336         bus1=364.1.2          bus2=2434.1.2          length=0.079368901 units=km Linecode=mtx2336 Switch=y Enabled=y
New Line.2337         bus1=1252.1.2          bus2=1893.1.2           length=0.00624901  units=km Linecode=mtx2337 Switch=y Enabled=y
New Line.2338         bus1=427.1.2          bus2=1360.1.2          length=0.068551861 units=km Linecode=mtx2338 Switch=y Enabled=y
New Line.2339         bus1=2434.1.2          bus2=2435.1.2          length=0.14862445  units=km Linecode=mtx2339 Switch=y Enabled=y
New Line.2340         bus1=904.1.2          bus2=2436.1.2          length=0.040063137 units=km Linecode=mtx2340 Switch=y Enabled=y
New Line.2341         bus1=2411.1.2          bus2=7.1.2          length=0.023112591 units=km Linecode=mtx2341 Switch=y Enabled=y
New Line.2342         bus1=2193.1.2            bus2=1496.1.2            length=0.061650857 units=km Linecode=mtx2342 Switch=y Enabled=y
New Line.2343         bus1=645.1.2            bus2=1489.1.2            length=0.086391936 units=km Linecode=mtx2343 Switch=y Enabled=y
New Line.2344         bus1=1090.1.2          bus2=2437.1.2          length=0.049894414 units=km Linecode=mtx2344 Switch=y Enabled=y
New Line.2345         bus1=124.1.2          bus2=667.1.2          length=0.018467859 units=km Linecode=mtx2345 Switch=y Enabled=y
New Line.2346         bus1=1762.1.2          bus2=2426.1.2          length=0.006116793 units=km Linecode=mtx2346 Switch=y Enabled=y
New Line.2347         bus1=1276.1.2            bus2=1851.1.2            length=0.11970471  units=km Linecode=mtx2347 Switch=y Enabled=y
New Line.2348         bus1=2235.1.2            bus2=2189.1.2            length=0.075404767 units=km Linecode=mtx2348 Switch=y Enabled=y
New Line.2349         bus1=1025.1.2          bus2=2438.1.2          length=0.068674679 units=km Linecode=mtx2349 Switch=y Enabled=y
New Line.2350         bus1=1703.1.2          bus2=798.1.2          length=0.09311689  units=km Linecode=mtx2350 Switch=y Enabled=y
New Line.2351         bus1=1930.1.2          bus2=826.1.2          length=0.032944768 units=km Linecode=mtx2351 Switch=y Enabled=y
New Line.2352         bus1=1959.1.2          bus2=1211.1.2          length=0.063737975 units=km Linecode=mtx2352 Switch=y Enabled=y
New Line.2353         bus1=1039.1.2            bus2=860.1.2            length=0.001981911 units=km Linecode=mtx2353 Switch=y Enabled=y
New Line.2354         bus1=1976.1.2            bus2=1256.1.2            length=0.05396295  units=km Linecode=mtx2354 Switch=y Enabled=y
New Line.2355         bus1=1648.1.2          bus2=2305.1.2          length=0.059667313 units=km Linecode=mtx2355 Switch=y Enabled=y
New Line.2356        bus1=933.1.2          bus2=2018.1.2          length=0.006319512 units=km Linecode=mtx2356 Switch=y Enabled=y
New Line.2357         bus1=692.1.2          bus2=174.1.2          length=0.073689395 units=km Linecode=mtx2357 Switch=y Enabled=y
New Line.2358         bus1=503.1.2          bus2=1883.1.2          length=0.061761158 units=km Linecode=mtx2358 Switch=y Enabled=y
New Line.2359         bus1=2423.1.2          bus2=660.1.2          length=0.13863572  units=km Linecode=mtx2359 Switch=y Enabled=y
New Line.2360         bus1=1677.1.2             bus2=2439.1.2            length=0.00609365  units=km Linecode=mtx2360 Switch=y Enabled=y
New Line.2361         bus1=752.1.2          bus2=1429.1.2          length=0.028563507 units=km Linecode=mtx2361 Switch=y Enabled=y
New Line.2362         bus1=1000.1.2          bus2=2418.1.2          length=0.059469032 units=km Linecode=mtx2362 Switch=y Enabled=y
New Line.2363         bus1=1735.1.2          bus2=2440.1.2          length=0.033992465 units=km Linecode=mtx2363 Switch=y Enabled=y
New Line.2364         bus1=2441.1.2          bus2=569.1.2          length=0.09475832  units=km Linecode=mtx2364 Switch=y Enabled=y
New Line.2365         bus1=827.1.2          bus2=1387.1.2          length=0.09655664  units=km Linecode=mtx2365 Switch=y Enabled=y
New Line.2366         bus1=2223.1.2            bus2=831.1.2            length=0.067772686 units=km Linecode=mtx2366 Switch=y Enabled=y
New Line.2367         bus1=71.1.2          bus2=2442.1.2          length=0.094142779 units=km Linecode=mtx2367 Switch=y Enabled=y
New Line.2368         bus1=2108.1.2          bus2=940.1.2          length=0.030857527 units=km Linecode=mtx2368 Switch=y Enabled=y
New Line.2369         bus1=433.1.2          bus2=1822.1.2          length=0.08913939  units=km Linecode=mtx2369 Switch=y Enabled=y
New Line.2370         bus1=501.1.2           bus2=1804.1.2          length=0.087619339 units=km Linecode=mtx2370 Switch=y Enabled=y
New Line.2371         bus1=1137.1.2          bus2=1242.1.2          length=0.25799577  units=km Linecode=mtx2371 Switch=y Enabled=y
New Line.2372         bus1=1753.1.2          bus2=2443.1.2          length=0.023696975 units=km Linecode=mtx2372 Switch=y Enabled=y
New Line.2373         bus1=2161.1.2          bus2=2444.1.2          length=0.062602865 units=km Linecode=mtx2373 Switch=y Enabled=y
New Line.2374         bus1=1515.1.2           bus2=424.1.2          length=0.006676143 units=km Linecode=mtx2374 Switch=y Enabled=y
New Line.2375         bus1=1498.1.2            bus2=1084.1.2            length=0.024043888 units=km Linecode=mtx2375 Switch=y Enabled=y
New Line.2376         bus1=2330.1.2          bus2=1443.1.2          length=0.08831218  units=km Linecode=mtx2376 Switch=y Enabled=y
New Line.2377         bus1=1532.1.2          bus2=1626.1.2          length=0.069334159 units=km Linecode=mtx2377 Switch=y Enabled=y
New Line.2378         bus1=1796.1.2            bus2=883.1.2            length=0.0865651   units=km Linecode=mtx2378 Switch=y Enabled=y
New Line.2379         bus1=1905.1.2           bus2=69.1.2          length=0.035656434 units=km Linecode=mtx2379 Switch=y Enabled=y
New Line.2380         bus1=427.1.2          bus2=1932.1.2          length=0.13619805  units=km Linecode=mtx2380 Switch=y Enabled=y
New Line.2381         bus1=1884.1.2          bus2=336.1.2          length=0.045249893 units=km Linecode=mtx2381 Switch=y Enabled=y
New Line.2382        bus1=1948.1.2          bus2=2430.1.2          length=0.044611806 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2383         bus1=172.1.2          bus2=2043.1.2          length=0.086352891 units=km Linecode=mtx2383 Switch=y Enabled=y
New Line.2384         bus1=1816.1.2            bus2=2321.1.2            length=0.015279011 units=km Linecode=mtx2384 Switch=y Enabled=y
New Line.2385         bus1=2246.1.2            bus2=2173.1.2            length=0.026095068 units=km Linecode=mtx2385 Switch=y Enabled=y
New Line.2386         bus1=1756.1.2          bus2=2281.1.2          length=0.016819469 units=km Linecode=mtx2386 Switch=y Enabled=y
New Line.2387         bus1=1083.1.2          bus2=2445.1.2          length=0.025515621 units=km Linecode=mtx2387 Switch=y Enabled=y
New Line.2388         bus1=109.1.2          bus2=2446.1.2          length=0.008151386 units=km Linecode=mtx2388 Switch=y Enabled=y
New Line.2389        bus1=2255.1.2          bus2=2148.1.2          length=0.014757318 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2390         bus1=2339.1.2          bus2=2447.1.2          length=0.087836189 units=km Linecode=mtx2390 Switch=y Enabled=y
New Line.2391         bus1=698.1.2          bus2=1980.1.2          length=0.022318059 units=km Linecode=mtx2391 Switch=y Enabled=y
New Line.2392         bus1=527.1.2          bus2=45.1.2          length=0.13543285  units=km Linecode=mtx2392 Switch=y Enabled=y
New Line.2393         bus1=2436.1.2          bus2=2448.1.2          length=0.090878176 units=km Linecode=mtx2393 Switch=y Enabled=y
New Line.2394         bus1=654.1.2          bus2=2449.1.2          length=0.14532174  units=km Linecode=mtx2394 Switch=y Enabled=y
New Line.2395         bus1=1987.1.2          bus2=1746.1.2          length=0.033321905 units=km Linecode=mtx2395 Switch=y Enabled=y
New Line.2396         bus1=1954.1.2          bus2=2450.1.2          length=0.05943601  units=km Linecode=mtx2396 Switch=y Enabled=y
New Line.2397         bus1=347.1.2          bus2=2451.1.2          length=0.11513919  units=km Linecode=mtx2397 Switch=y Enabled=y
New Line.2398         bus1=2390.1.2            bus2=2153.1.2            length=0.002551339 units=km Linecode=mtx2398 Switch=y Enabled=y
New Line.2399         bus1=1117.1.2            bus2=1909.1.2            length=0.11055144  units=km Linecode=mtx2399 Switch=y Enabled=y
New Line.2400         bus1=2306.1.2          bus2=2098.1.2          length=0.060312235 units=km Linecode=mtx2400 Switch=y Enabled=y
New Line.2401         bus1=1460.1.2          bus2=2452.1.2          length=0.088318979 units=km Linecode=mtx2401 Switch=y Enabled=y
New Line.2402         bus1=1966.1.2          bus2=377.1.2          length=0.18427588  units=km Linecode=mtx2402 Switch=y Enabled=y
New Line.2403         bus1=1433.1.2          bus2=2075.1.2          length=0.007313548 units=km Linecode=mtx2403 Switch=y Enabled=y
New Line.2404         bus1=2050.1.2          bus2=2130.1.2          length=0.21254262  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2405         bus1=1532.1.2          bus2=153.1.2          length=0.23778577  units=km Linecode=mtx2405 Switch=y Enabled=y
New Line.2406         bus1=896.1.2          bus2=2453.1.2          length=0.04621324  units=km Linecode=mtx2406 Switch=y Enabled=y
New Line.2407         bus1=2177.1.2            bus2=642.1.2            length=0.092671409 units=km Linecode=mtx2407 Switch=y Enabled=y
New Line.2408         bus1=1048.1.2          bus2=1367.1.2          length=0.062262596 units=km Linecode=mtx2408 Switch=y Enabled=y
New Line.2409         bus1=2077.1.2          bus2=2353.1.2          length=0.10907268  units=km Linecode=mtx2409 Switch=y Enabled=y
New Line.2410      bus1=2454.1.2      bus2=1629.1.2             switch=y           R1=1     1   1        1            Length=0.001
New Line.2411         bus1=2455.1.2            bus2=2454.1.2      length=0.15933779  units=km Linecode=mtx2411 Switch=y Enabled=y
New Line.2412         bus1=931.1.2            bus2=2188.1.2            length=0.11707709  units=km Linecode=mtx2412 Switch=y Enabled=y
New Line.2413        bus1=2314.1.2          bus2=740.1.2          length=0.041186548 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2414         bus1=912.1.2          bus2=2108.1.2          length=0.10899541  units=km Linecode=mtx2414 Switch=y Enabled=y
New Line.2415         bus1=24.1.2           bus2=1603.1.2          length=0.01423113  units=km Linecode=mtx2415 Switch=y Enabled=y
New Line.2416            bus1=2387.1.2           bus2=2456.1.2          length=0.03048     units=km Linecode=mtx2416 Switch=y Enabled=y
New Line.2417        bus1=335.1.2            bus2=2384.1.2            length=0.029610516 units=km Linecode=mtx2417 Switch=y Enabled=y
New Line.2418         bus1=986.1.2          bus2=375.1.2          length=0.15185052  units=km Linecode=mtx2418 Switch=y Enabled=y
New Line.2419         bus1=690.1.2          bus2=2011.1.2          length=0.18404514  units=km Linecode=mtx2419 Switch=y Enabled=y
New Line.2420         bus1=2297.1.2          bus2=2457.1.2          length=0.15260179  units=km Linecode=mtx2420 Switch=y Enabled=y
New Line.2421         bus1=2229.1.2            bus2=1442.1.2            length=0.019359109 units=km Linecode=mtx2421 Switch=y Enabled=y
New Line.2422         bus1=564.1.2          bus2=882.1.2           length=0.007143234 units=km Linecode=mtx2422 Switch=y Enabled=y
New Line.2423         bus1=28.1.2          bus2=1566.1.2          length=0.070889737 units=km Linecode=mtx2423 Switch=y Enabled=y
New Line.2424         bus1=2256.1.2          bus2=1732.1.2          length=0.18080668  units=km Linecode=mtx2424 Switch=y Enabled=y
New Line.2425         bus1=1927.1.2            bus2=2268.1.2            length=0.30092212  units=km Linecode=mtx2425 Switch=y Enabled=y
New Line.2426         bus1=161.1.2          bus2=2308.1.2          length=0.07676317  units=km Linecode=mtx2426 Switch=y Enabled=y
New Line.2427         bus1=636.1.2          bus2=2458.1.2          length=0.041248108 units=km Linecode=mtx2427 Switch=y Enabled=y
New Line.2428         bus1=1339.1.2          bus2=942.1.2          length=0.043293375 units=km Linecode=mtx2428 Switch=y Enabled=y
New Line.2429         bus1=1782.1.2          bus2=2459.1.2          length=0.13353763  units=km Linecode=mtx2429 Switch=y Enabled=y
New Line.2430         bus1=2460.1.2          bus2=2245.1.2          length=0.073473227 units=km Linecode=mtx2430 Switch=y Enabled=y
New Line.2431         bus1=1451.1.2          bus2=2461.1.2          length=0.13896083  units=km Linecode=mtx2431 Switch=y Enabled=y
New Line.2432         bus1=1047.1.2          bus2=2116.1.2          length=0.076079413 units=km Linecode=mtx2432 Switch=y Enabled=y
New Line.2433         bus1=2462.1.2          bus2=2463.1.2          length=0.038897488 units=km Linecode=mtx2433 Switch=y Enabled=y
New Line.2434         bus1=520.1.2          bus2=2226.1.2          length=0.071349619 units=km Linecode=mtx2434 Switch=y Enabled=y
New Line.2435         bus1=472.1.2           bus2=2328.1.2          length=0.009890282 units=km Linecode=mtx2435 Switch=y Enabled=y
New Line.2436        bus1=1727.1.2          bus2=1226.1.2          length=0.005075374 units=km Linecode=mtx2436 Switch=y Enabled=y
New Line.2437         bus1=2069.1.2          bus2=2326.1.2           length=0.002459781 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2438         bus1=2176.1.2          bus2=2464.1.2          length=0.054166013 units=km Linecode=mtx2438 Switch=y Enabled=y
New Line.2439         bus1=1428.1.2            bus2=2241.1.2            length=0.014821554 units=km Linecode=mtx2439 Switch=y Enabled=y
New Line.2440         bus1=734.1.2           bus2=2263.1.2        length=0.007008599 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2441         bus1=1752.1.2          bus2=2465.1.2          length=0.052730212 units=km Linecode=mtx2441 Switch=y Enabled=y
New Line.2442         bus1=124.1.2          bus2=1526.1.2          length=0.069964337 units=km Linecode=mtx2442 Switch=y Enabled=y
New Line.2443         bus1=971.1.2            bus2=1222.1.2            length=0.014696401 units=km Linecode=mtx2443 Switch=y Enabled=y
New Line.2444         bus1=1110.1.2          bus2=2466.1.2            length=0.033677255 units=km linecode=3P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2445         bus1=1361.1.2          bus2=2467.1.2          length=0.13009723  units=km Linecode=mtx2445 Switch=y Enabled=y
New Line.2446         bus1=1529.1.2          bus2=1072.1.2          length=0.016775133 units=km Linecode=mtx2446 Switch=y Enabled=y
New Line.2447         bus1=115.1.2          bus2=1875.1.2          length=0.029566075 units=km Linecode=mtx2447 Switch=y Enabled=y
New Line.2448         bus1=1944.1.2           bus2=521.1.2          length=0.008867889 units=km Linecode=mtx2448 Switch=y Enabled=y
New Line.2449         bus1=660.1.2          bus2=2468.1.2          length=0.16802828  units=km Linecode=mtx2449 Switch=y Enabled=y
New Line.2450         bus1=1838.1.2          bus2=2181.1.2          length=0.013720269 units=km Linecode=mtx2450 Switch=y Enabled=y
New Line.2451         bus1=551.1.2              bus2=413.1.2            length=0.06904958  units=km Linecode=mtx2451 Switch=y Enabled=y
New Line.2452         bus1=802.1.2          bus2=2469.1.2          length=0.045839121 units=km Linecode=mtx2452 Switch=y Enabled=y
New Line.2453         bus1=1375.1.2            bus2=2203.1.2            length=0.004902735 units=km Linecode=mtx2453 Switch=y Enabled=y
New Line.2454         bus1=1805.1.2          bus2=2244.1.2          length=0.47797118  units=km Linecode=mtx2454 Switch=y Enabled=y
New Line.2455         bus1=711.1.2          bus2=2470.1.2          length=0.056339822 units=km Linecode=mtx2455 Switch=y Enabled=y
New Line.2456         bus1=1366.1.2          bus2=2471.1.2          length=0.044886604 units=km Linecode=mtx2456 Switch=y Enabled=y
New Line.2457         bus1=405.1.2          bus2=2431.1.2          length=0.065451485 units=km Linecode=mtx2457 Switch=y Enabled=y
New Line.2458         bus1=593.1.2          bus2=2472.1.2          length=0.081150367 units=km Linecode=mtx2458 Switch=y Enabled=y
New Line.2459         bus1=2473.1.2          bus2=1558.1.2          length=0.058860674 units=km Linecode=mtx2459 Switch=y Enabled=y
New Line.2460         bus1=2392.1.2          bus2=477.1.2          length=0.28241939  units=km Linecode=mtx2460 Switch=y Enabled=y
New Line.2461         bus1=2233.1.2            bus2=1528.1.2            length=0.010689023 units=km Linecode=mtx2461 Switch=y Enabled=y
New Line.2462         bus1=971.1.2          bus2=2239.1.2          length=0.066636895 units=km Linecode=mtx2462 Switch=y Enabled=y
New Line.2463         bus1=2474.1.2            bus2=946.1.2            length=0.30451406  units=km Linecode=mtx2463 Switch=y Enabled=y
New Line.2464         bus1=2166.1.2          bus2=682.1.2          length=0.097424692 units=km Linecode=mtx2464 Switch=y Enabled=y
New Line.2465         bus1=85.1.2            bus2=1281.1.2            length=0.073764865 units=km Linecode=mtx2465 Switch=y Enabled=y
New Line.2466         bus1=2112.1.2            bus2=635.1.2            length=0.047828905 units=km Linecode=mtx2466 Switch=y Enabled=y
New Line.2467         bus1=2276.1.2            bus2=2312.1.2            length=0.012244688 units=km Linecode=mtx2467 Switch=y Enabled=y
New Line.2468         bus1=361.1.2          bus2=2378.1.2          length=0.15473544  units=km Linecode=mtx2468 Switch=y Enabled=y
New Line.2469         bus1=2116.1.2          bus2=1998.1.2          length=0.038035264 units=km Linecode=mtx2469 Switch=y Enabled=y
New Line.2470         bus1=2098.1.2          bus2=2100.1.2          length=0.006847824 units=km Linecode=mtx2470 Switch=y Enabled=y
New Line.2471         bus1=934.1.2          bus2=2475.1.2          length=0.039025006 units=km Linecode=mtx2471 Switch=y Enabled=y
New Line.2472         bus1=1556.1.2          bus2=723.1.2          length=0.085522182 units=km Linecode=mtx2472 Switch=y Enabled=y
New Line.2473         bus1=2469.1.2          bus2=2081.1.2          length=0.091470025 units=km Linecode=mtx2473 Switch=y Enabled=y
New Line.2474         bus1=1607.1.2          bus2=2476.1.2          length=0.079626564 units=km Linecode=mtx2474 Switch=y Enabled=y
New Line.2475         bus1=980.1.2            bus2=1552.1.2            length=0.037957641 units=km Linecode=mtx2475 Switch=y Enabled=y
New Line.2476        bus1=1055.1.2          bus2=2477.1.2          length=0.067087602 units=km Linecode=mtx2476 Switch=y Enabled=y
New Line.2477         bus1=983.1.2            bus2=2455.1.2            length=0.064601236 units=km Linecode=mtx2477 Switch=y Enabled=y
New Line.2478       bus1=1832.1.2        bus2=870.1.2          length=0.013350891 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2479         bus1=1511.1.2          bus2=2478.1.2          length=0.095193722 units=km Linecode=mtx2479 Switch=y Enabled=y
New Line.2480         bus1=23.1.2            bus2=1332.1.2            length=0.082877838 units=km Linecode=mtx2480 Switch=y Enabled=y
New Line.2481         bus1=1853.1.2          bus2=2479.1.2          length=0.15849509  units=km Linecode=mtx2481 Switch=y Enabled=y
New Line.2482         bus1=1485.1.2            bus2=1694.1.2            length=0.10110684  units=km Linecode=mtx2482 Switch=y Enabled=y
New Line.2483        bus1=329.1.2          bus2=568.1.2          length=0.060965141 units=km Linecode=mtx2483 Switch=y Enabled=y
New Line.2484         bus1=2270.1.2          bus2=2462.1.2          length=0.054862146 units=km Linecode=mtx2484 Switch=y Enabled=y
New Line.2485         bus1=331.1.2          bus2=2480.1.2          length=0.030264566 units=km Linecode=mtx2485 Switch=y Enabled=y
New Line.2486         bus1=59.1.2            bus2=1457.1.2            length=0.071404206 units=km Linecode=mtx2486 Switch=y Enabled=y
New Line.2487         bus1=1264.1.2            bus2=2119.1.2            length=0.023132937 units=km Linecode=mtx2487 Switch=y Enabled=y
New Line.2488         bus1=1548.1.2          bus2=2481.1.2          length=0.01900507  units=km Linecode=mtx2488 Switch=y Enabled=y
New Line.2489         bus1=486.1.2            bus2=272.1.2            length=0.056764184 units=km Linecode=mtx2489 Switch=y Enabled=y
New Line.2490         bus1=1242.1.2          bus2=1684.1.2          length=0.043027603 units=km Linecode=mtx2490 Switch=y Enabled=y
New Line.2491      bus1=2482.1.2    bus2=386.1.2          phases=1    switch=y           R1=1     1   1        1            Length=0.001
New Line.2492         bus1=1175.1.2          bus2=2482.1.2    length=0.00691128  units=km Linecode=mtx2492 Switch=y Enabled=y
New Line.2493         bus1=115.1.2          bus2=2483.1.2          length=0.084087684 units=km Linecode=mtx2493 Switch=y Enabled=y
New Line.2494         bus1=580.1.2          bus2=2082.1.2          length=0.02380942  units=km Linecode=mtx2494 Switch=y Enabled=y
New Line.2495         bus1=2315.1.2          bus2=2484.1.2          length=0.029922394 units=km Linecode=mtx2495 Switch=y Enabled=y
New Line.2496         bus1=1237.1.2              bus2=972.1.2            length=0.1042582   units=km Linecode=mtx2496 Switch=y Enabled=y
New Line.2497         bus1=1067.1.2          bus2=245.1.2          length=0.097677792 units=km Linecode=mtx2497 Switch=y Enabled=y
New Line.2498         bus1=1024.1.2          bus2=2485.1.2          length=0.030196886 units=km Linecode=mtx2498 Switch=y Enabled=y
New Line.2499         bus1=2405.1.2          bus2=2486.1.2          length=0.075870601 units=km Linecode=mtx2499 Switch=y Enabled=y
New Line.2500         bus1=2487.1.2           bus2=2413.1.2          length=0.007678207 units=km Linecode=mtx2500 Switch=y Enabled=y
New Line.2501         bus1=206.1.2          bus2=2488.1.2          length=0.08543306  units=km Linecode=mtx2501 Switch=y Enabled=y
New Line.2502         bus1=1638.1.2            bus2=1795.1.2            length=0.060314072 units=km Linecode=mtx2502 Switch=y Enabled=y
New Line.2503         bus1=2126.1.2            bus2=1923.1.2            length=0.051412645 units=km Linecode=mtx2503 Switch=y Enabled=y
New Line.2504         bus1=1326.1.2          bus2=2194.1.2          length=0.010589057 units=km Linecode=mtx2504 Switch=y Enabled=y
New Line.2505         bus1=652.1.2          bus2=1624.1.2          length=0.071430896 units=km Linecode=mtx2505 Switch=y Enabled=y
New Line.2506         bus1=913.1.2            bus2=1013.1.2            length=0.1729248   units=km Linecode=mtx2506 Switch=y Enabled=y
New Line.2507         bus1=2419.1.2          bus2=1537.1.2          length=0.030001135 units=km Linecode=mtx2507 Switch=y Enabled=y
New Line.2508         bus1=2394.1.2          bus2=1585.1.2          length=0.16679443  units=km Linecode=mtx2508 Switch=y Enabled=y
New Line.2509         bus1=1094.1.2            bus2=2117.1.2            length=0.04901646  units=km Linecode=mtx2509 Switch=y Enabled=y
New Line.2510         bus1=2292.1.2          bus2=53.1.2          length=0.15049572  units=km Linecode=mtx2510 Switch=y Enabled=y
New Line.2511         bus1=2086.1.2            bus2=57.1.2            length=0.10387141  units=km Linecode=mtx2511 Switch=y Enabled=y
New Line.2512         bus1=924.1.2          bus2=2489.1.2          length=0.074266477 units=km Linecode=mtx2512 Switch=y Enabled=y
New Line.2513         bus1=2365.1.2          bus2=2191.1.2          length=0.038651462 units=km Linecode=mtx2513 Switch=y Enabled=y
New Line.2514         bus1=2071.1.2            bus2=2408.1.2            length=0.03591932  units=km Linecode=mtx2514 Switch=y Enabled=y
New Line.2515         bus1=2066.1.2          bus2=1010.1.2          length=0.06746452  units=km Linecode=mtx2515 Switch=y Enabled=y
New Line.2516         bus1=147.1.2          bus2=2490.1.2          length=0.07616084  units=km Linecode=mtx2516 Switch=y Enabled=y
New Line.2517         bus1=739.1.2          bus2=2302.1.2          length=0.11483186  units=km Linecode=mtx2517 Switch=y Enabled=y
New Line.2518         bus1=753.1.2          bus2=2491.1.2          length=0.064627831 units=km Linecode=mtx2518 Switch=y Enabled=y
New Line.2519         bus1=293.1.2          bus2=2492.1.2          length=0.008081203 units=km Linecode=mtx2519 Switch=y Enabled=y
New Line.2520         bus1=1904.1.2            bus2=1264.1.2            length=0.071936457 units=km Linecode=mtx2520 Switch=y Enabled=y
New Line.2521         bus1=2493.1.2          bus2=1833.1.2          length=0.092049054 units=km Linecode=mtx2521 Switch=y Enabled=y
New Line.2522         bus1=1965.1.2          bus2=2494.1.2          length=0.059474466 units=km Linecode=mtx2522 Switch=y Enabled=y
New Line.2523         bus1=1083.1.2          bus2=2495.1.2          length=0.13143633  units=km Linecode=mtx2523 Switch=y Enabled=y
New Line.2524         bus1=1688.1.2            bus2=1869.1.2            length=0.041168179 units=km Linecode=mtx2524 Switch=y Enabled=y
New Line.2525         bus1=647.1.2          bus2=2493.1.2          length=0.24932625  units=km Linecode=mtx2525 Switch=y Enabled=y
New Line.2526         bus1=2232.1.2          bus2=2102.1.2          length=0.018926079 units=km Linecode=mtx2526 Switch=y Enabled=y
New Line.2527         bus1=1634.1.2           bus2=1540.1.2          length=0.007878692 units=km Linecode=mtx2527 Switch=y Enabled=y
New Line.2528      bus1=2496.1.2      bus2=2174.1.2             switch=y           R1=1     1          1        1            Length=0.001
New Line.2529         bus1=2251.1.2            bus2=2496.1.2      length=0.063354321 units=km Linecode=mtx2529 Switch=y Enabled=y
New Line.2530         bus1=1846.1.2            bus2=704.1.2             length=0.014425495 units=km Linecode=mtx2530 Switch=y Enabled=y
New Line.2531         bus1=2280.1.2            bus2=1839.1.2            length=0.038743587 units=km Linecode=mtx2531 Switch=y Enabled=y
New Line.2532         bus1=1721.1.2          bus2=2497.1.2          length=0.10240012  units=km Linecode=mtx2532 Switch=y Enabled=y
New Line.2533         bus1=1510.1.2            bus2=512.1.2            length=0.063876516 units=km Linecode=mtx2533 Switch=y Enabled=y
New Line.2534         bus1=868.1.2          bus2=2323.1.2          length=0.069146324 units=km Linecode=mtx2534 Switch=y Enabled=y
New Line.2535         bus1=117.1.2          bus2=123.1.2          length=0.12915597  units=km Linecode=mtx2535 Switch=y Enabled=y
New Line.2536         bus1=2262.1.2          bus2=190.1.2          length=0.039348653 units=km Linecode=mtx2536 Switch=y Enabled=y
New Line.2537         bus1=2407.1.2           bus2=449.1.2          length=0.008276029 units=km Linecode=mtx2537 Switch=y Enabled=y
New Line.2538         bus1=1500.1.2          bus2=2256.1.2          length=0.32062563  units=km Linecode=mtx2538 Switch=y Enabled=y
New Line.2539         bus1=2235.1.2          bus2=1513.1.2           length=0.010089816 units=km Linecode=mtx2539 Switch=y Enabled=y
New Line.2540         bus1=1977.1.2            bus2=564.1.2            length=0.068503439 units=km Linecode=mtx2540 Switch=y Enabled=y
New Line.2541         bus1=2363.1.2          bus2=278.1.2          length=0.041058893 units=km Linecode=mtx2541 Switch=y Enabled=y
New Line.2542         bus1=699.1.2          bus2=2052.1.2          length=0.123164    units=km Linecode=mtx2542 Switch=y Enabled=y
New Line.2543         bus1=69.1.2          bus2=2498.1.2          length=0.11286033  units=km Linecode=mtx2543 Switch=y Enabled=y
New Line.2544         bus1=1610.1.2            bus2=2253.1.2            length=0.079292547 units=km Linecode=mtx2544 Switch=y Enabled=y
New Line.2545         bus1=2152.1.2          bus2=1023.1.2          length=0.059026298 units=km Linecode=mtx2545 Switch=y Enabled=y
New Line.2546         bus1=2146.1.2          bus2=2499.1.2          length=0.090986337 units=km Linecode=mtx2546 Switch=y Enabled=y
New Line.2547         bus1=2406.1.2          bus2=2500.1.2          length=0.037869504 units=km Linecode=mtx2547 Switch=y Enabled=y
New Line.2548         bus1=2295.1.2            bus2=1406.1.2            length=0.023702345 units=km Linecode=mtx2548 Switch=y Enabled=y
New Line.2549         bus1=624.1.2            bus2=887.1.2            length=0.068887038 units=km Linecode=mtx2549 Switch=y Enabled=y
New Line.2550         bus1=1938.1.2          bus2=215.1.2          length=0.087141764 units=km Linecode=mtx2550 Switch=y Enabled=y
New Line.2551         bus1=1455.1.2          bus2=2501.1.2          length=0.08199036  units=km Linecode=mtx2551 Switch=y Enabled=y
New Line.2552         bus1=1258.1.2            bus2=488.1.2            length=0.080155934 units=km Linecode=mtx2552 Switch=y Enabled=y
New Line.2553        bus1=1305.1.2          bus2=1878.1.2          length=0.15136122  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2554        bus1=1202.1.2          bus2=2313.1.2          length=0.11898371  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2555         bus1=2502.1.2           bus2=579.1.2          length=0.069727967 units=km Linecode=mtx2555 Switch=y Enabled=y
New Line.2556         bus1=167.1.2            bus2=2474.1.2            length=0.09298428  units=km Linecode=mtx2556 Switch=y Enabled=y
New Line.2557         bus1=459.1.2          bus2=2215.1.2          length=0.053070685 units=km Linecode=mtx2557 Switch=y Enabled=y
New Line.2558        bus1=349.1.2            bus2=2336.1.2            length=0.004178292 units=km Linecode=mtx2558 Switch=y Enabled=y
New Line.2559      bus1=2503.1.2  bus2=1716.1.2         switch=y           R1=1     1        1        1            Length=0.001 phases=1 enabled=False
New Line.2560         bus1=2131.1.2          bus2=2503.1.2  length=0.01146058  units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2561         bus1=2261.1.2            bus2=2351.1.2            length=0.025252282 units=km Linecode=mtx2561 Switch=y Enabled=y
New Line.2562         bus1=726.1.2            bus2=2032.1.2            length=0.025808669 units=km Linecode=mtx2562 Switch=y Enabled=y
New Line.2563         bus1=1952.1.2          bus2=2504.1.2          length=0.080294241 units=km Linecode=mtx2563 Switch=y Enabled=y
New Line.2564         bus1=1847.1.2           bus2=2460.1.2          length=0.075869321 units=km Linecode=mtx2564 Switch=y Enabled=y
New Line.2565         bus1=1518.1.2          bus2=2505.1.2          length=0.084785616 units=km Linecode=mtx2565 Switch=y Enabled=y
New Line.2566         bus1=1501.1.2          bus2=2506.1.2          length=0.026850458 units=km Linecode=mtx2566 Switch=y Enabled=y
New Line.2567         bus1=214.1.2          bus2=1093.1.2          length=0.013770656 units=km Linecode=mtx2567 Switch=y Enabled=y
New Line.2568         bus1=1666.1.2            bus2=1144.1.2            length=0.030480145 units=km Linecode=mtx2568 Switch=y Enabled=y
New Line.2569         bus1=1978.1.2          bus2=649.1.2          length=0.44506052  units=km Linecode=mtx2569 Switch=y Enabled=y
New Line.2570         bus1=2140.1.2            bus2=874.1.2            length=0.022080165 units=km Linecode=mtx2570 Switch=y Enabled=y
New Line.2571         bus1=703.1.2          bus2=2250.1.2          length=0.027805206 units=km Linecode=mtx2571 Switch=y Enabled=y
New Line.2572         bus1=2308.1.2          bus2=2329.1.2          length=0.054070427 units=km Linecode=mtx2572 Switch=y Enabled=y
New Line.2573         bus1=2145.1.2          bus2=1223.1.2         length=0.093656544 units=km Linecode=mtx2573 Switch=y Enabled=y
New Line.2574         bus1=196.1.2          bus2=1404.1.2           length=0.011116026 units=km Linecode=mtx2574 Switch=y Enabled=y
New Line.2575      bus1=2507.1.2    bus2=2168.1.2        phases=1    switch=y           R1=1     1          1        1            Length=0.001
New Line.2576         bus1=1229.1.2          bus2=2507.1.2    length=0.004729834 units=km Linecode=mtx2576 Switch=y Enabled=y
New Line.2577         bus1=2439.1.2            bus2=1251.1.2            length=0.10512359  units=km Linecode=mtx2577 Switch=y Enabled=y
New Line.2578         bus1=990.1.2            bus2=1929.1.2            length=0.083981418 units=km Linecode=mtx2578 Switch=y Enabled=y
New Line.2579         bus1=2373.1.2          bus2=2120.1.2          length=0.062333201 units=km Linecode=mtx2579 Switch=y Enabled=y
New Line.2580         bus1=2460.1.2          bus2=2508.1.2          length=0.034564116 units=km Linecode=mtx2580 Switch=y Enabled=y
New Line.2581         bus1=1330.1.2           bus2=757.1.2          length=0.12440179  units=km Linecode=mtx2581 Switch=y Enabled=y
New Line.2582         bus1=193.1.2            bus2=2509.1.2    length=0.039970119 units=km Linecode=mtx2582 Switch=y Enabled=y
New Line.2583         bus1=1087.1.2          bus2=2510.1.2          length=0.092884754 units=km Linecode=mtx2583 Switch=y Enabled=y
New Line.2584         bus1=955.1.2            bus2=773.1.2            length=0.05802805  units=km Linecode=mtx2584 Switch=y Enabled=y
New Line.2585         bus1=2257.1.2          bus2=2511.1.2          length=0.004622844 units=km Linecode=mtx2585 Switch=y Enabled=y
New Line.2586         bus1=2066.1.2          bus2=2512.1.2          length=0.081188544 units=km Linecode=mtx2586 Switch=y Enabled=y
New Line.2587         bus1=1157.1.2          bus2=2473.1.2          length=0.040199306 units=km Linecode=mtx2587 Switch=y Enabled=y
New Line.2588         bus1=557.1.2          bus2=885.1.2          length=0.003423955 units=km Linecode=mtx2588 Switch=y Enabled=y
New Line.2589         bus1=1104.1.2          bus2=2441.1.2          length=0.0732292   units=km Linecode=mtx2589 Switch=y Enabled=y
New Line.2590         bus1=1732.1.2          bus2=1882.1.2          length=0.081381389 units=km Linecode=mtx2590 Switch=y Enabled=y
New Line.2591         bus1=2480.1.2          bus2=1606.1.2          length=0.068087839 units=km Linecode=mtx2591 Switch=y Enabled=y
New Line.2592         bus1=758.1.2          bus2=437.1.2          length=0.087172773 units=km Linecode=mtx2592 Switch=y Enabled=y
New Line.2593         bus1=1412.1.2            bus2=706.1.2            length=0.025723178 units=km Linecode=mtx2593 Switch=y Enabled=y
New Line.2594         bus1=820.1.2            bus2=770.1.2            length=0.16839524  units=km Linecode=mtx2594 Switch=y Enabled=y
New Line.2595         bus1=748.1.2          bus2=462.1.2           length=0.004524466 units=km linecode=1P_1/0_AXNJ_DB Switch=y Enabled=y
New Line.2596         bus1=2180.1.2            bus2=1292.1.2            length=0.012023726 units=km Linecode=mtx2596 Switch=y Enabled=y
New Line.2597         bus1=2446.1.2          bus2=1985.1.2          length=0.015708774 units=km Linecode=mtx2597 Switch=y Enabled=y
New Line.2598         bus1=133.1.2          bus2=2513.1.2          length=0.20531206  units=km Linecode=mtx2598 Switch=y Enabled=y
New Line.2599         bus1=2103.1.2          bus2=2502.1.2           length=0.008889353 units=km Linecode=mtx2599 Switch=y Enabled=y
New Line.2600         bus1=2276.1.2          bus2=2487.1.2           length=0.007246943 units=km Linecode=mtx2600 Switch=y Enabled=y
New Line.2601         bus1=1926.1.2          bus2=2104.1.2          length=0.050795351 units=km Linecode=mtx2601 Switch=y Enabled=y
New Line.2602         bus1=395.1.2          bus2=2514.1.2          length=0.090318147 units=km Linecode=mtx2602 Switch=y Enabled=y
New Line.2603         bus1=969.1.2          bus2=2515.1.2          length=0.080636962 units=km Linecode=mtx2603 Switch=y Enabled=y
New Line.2604         bus1=1957.1.2          bus2=2516.1.2          length=0.076022985 units=km Linecode=mtx2604 Switch=y Enabled=y
New Line.2605         bus1=2293.1.2          bus2=2517.1.2          length=0.086279452 units=km Linecode=mtx2605 Switch=y Enabled=y
New Line.2606         bus1=1454.1.2          bus2=1940.1.2          length=0.059596513 units=km Linecode=mtx2606 Switch=y Enabled=y
New Line.2607         bus1=2364.1.2          bus2=251.1.2          length=0.13873999  units=km Linecode=mtx2607 Switch=y Enabled=y
New Line.2608         bus1=2074.1.2          bus2=2398.1.2           length=0.011811697 units=km Linecode=mtx2608 Switch=y Enabled=y
New Line.2609       bus1=2518.1.2    bus2=2067.1.2           switch=y           R1=1     1         1        1            Length=0.001
New Line.2610         bus1=116.1.2          bus2=2518.1.2    length=0.032040317 units=km Linecode=mtx2610 Switch=y Enabled=y
New Line.2611         bus1=1298.1.2          bus2=2352.1.2          length=0.17528955  units=km Linecode=mtx2611 Switch=y Enabled=y
New Line.2612         bus1=2362.1.2          bus2=619.1.2          length=0.043956001 units=km Linecode=mtx2612 Switch=y Enabled=y
New Line.2613         bus1=1187.1.2            bus2=119.1.2            length=0.05247537  units=km Linecode=mtx2613 Switch=y Enabled=y
New Line.2614         bus1=1175.1.2            bus2=2334.1.2            length=0.008550947 units=km Linecode=mtx2614 Switch=y Enabled=y
New Line.2615         bus1=1394.1.2          bus2=1791.1.2          length=0.035204058 units=km Linecode=mtx2615 Switch=y Enabled=y
New Line.2616        bus1=2519.1.2      bus2=1410.1.2              switch=y           R1=1     1      1        1            Length=0.001
New Line.2617         bus1=2433.1.2            bus2=2519.1.2      length=0.040739038 units=km Linecode=mtx2617 Switch=y Enabled=y
New Line.2618         bus1=1119.1.2            bus2=1609.1.2            length=0.039178841 units=km Linecode=mtx2618 Switch=y Enabled=y
New Line.2619         bus1=1924.1.2            bus2=2421.1.2            length=0.024543488 units=km Linecode=mtx2619 Switch=y Enabled=y
New Line.2620         bus1=1885.1.2          bus2=1951.1.2          length=0.16548162  units=km Linecode=mtx2620 Switch=y Enabled=y

! 1-phase Capacitor Connectors
New Line.2623              bus1=2252.1.2          bus2=2520.1.2      length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0    Phases=1 Switch=y Enabled=y
New Line.2624              bus1=2252.1.2          bus2=2520.1.2      length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0    Phases=1 Switch=y Enabled=y
New Line.2625              bus1=2252.1.2          bus2=2520.1.2      length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0    Phases=1 Switch=y Enabled=y
New Line.2626         bus1=2520.1.2        bus2=2138.1.2              length=0.0451087    units=km Linecode=mtx2626 Switch=y Enabled=y
New Line.2627              bus1=2311.1.2            bus2=2521.1.2        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           Phases=1 Switch=y Enabled=y
New Line.2628              bus1=2311.1.2            bus2=2521.1.2        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           Phases=1 Switch=y Enabled=y
New Line.2629              bus1=2311.1.2            bus2=2521.1.2        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           Phases=1 Switch=y Enabled=y
New Line.2630         bus1=2521.1.2          bus2=2324.1.2              length=0.00454099   units=km Linecode=mtx2630 Switch=y Enabled=y
New Line.2631              bus1=2275.1.2            bus2=2522.1.2        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           Phases=1 Switch=y Enabled=y
New Line.2632              bus1=2275.1.2            bus2=2522.1.2        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           Phases=1 Switch=y Enabled=y
New Line.2633              bus1=2275.1.2            bus2=2522.1.2        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           Phases=1 Switch=y Enabled=y
New Line.2634         bus1=2522.1.2          bus2=806.1.2              length=0.005259517  units=km Linecode=mtx2634 Switch=y Enabled=y
New Line.2638         bus1=1821.1.2            bus2=1970.1.2            length=0.001669181 units=km Linecode=mtx219 Switch=y Enabled=y
New Line.2639         bus1=1821.1.2            bus2=1686.1.2            length=0.001669181 units=km Linecode=mtx219 Switch=y Enabled=y
New Line.2640         bus1=1821.1.2            bus2=345.1.2            length=0.001669181 units=km Linecode=mtx219 Switch=y Enabled=y
New Line.2641         bus1=1821.1.2            bus2=1354.1.2            length=0.001669181 units=km Linecode=mtx219 Switch=y Enabled=y
New Line.2642         bus1=1.1.2            bus2=344.1.2            length=0.001669181 units=km Linecode=mtx219 Switch=y Enabled=y
New Line.2643         bus1=345.1.2            bus2=618.1.2            length=0.001669181 units=km Linecode=mtx219 Switch=y Enabled=y
New Line.2644         bus1=1.1.2            bus2=617.1.2            length=0.001669181 units=km Linecode=mtx219 Switch=y Enabled=y
New Line.2645         bus1=1.1.2            bus2=517.1.2            length=0.001669181 units=km Linecode=mtx219 Switch=y Enabled=y
New Line.2646         bus1=1821.1.2            bus2=2522.1.2            length=0.001669181 units=km Linecode=mtx219 Switch=y Enabled=y
Set voltagebases=[0.4]
Set tolerance=0.000001
Calcvoltagebases
Solve
